{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "smartlogger-v300r026c10-02-2026-10-09",
  "edition": "smartlogger-v300r026c10-02-2026-10-09",
  "model_pages": [7],
  "gates": [
    {"id":"attached-environmental-instrument-1","meaning":"The operation object is the environmental instrument at its own RS485 address. A direct child address and a gateway remap offset are distinct bindings.","pages":[55,56]},
    {"id":"attached-meter-1","meaning":"The operation object is the attached meter. Use its established logical/RS485 address; this is not the gateway-self table.","pages":[56,57,58,59]},
    {"id":"attached-meter-2","meaning":"The meter preamble defines positive power as feed to grid and negative power as supply from grid.","pages":[56,57,58,59]},
    {"id":"child-alias-1","meaning":"These are gateway-supplied child-associated aliases, not proof that the child natively implements the same register map.","pages":[59]},
    {"id":"child-alias-2","meaning":"Public connection status: 0xB000 disconnected; 0xB001 online. This is separate from remapped inverter status 0xC000 uploading.","pages":[59]},
    {"id":"child-alias-3","meaning":"Device display name is limited to 20 bytes excluding the terminator, within visible ASCII 0x20–0x7E.","pages":[59]},
    {"id":"child-alias-4","meaning":"The name constraint explicitly excludes apostrophe, double quote and backslash.","pages":[59]},
    {"id":"gateway-self-1","meaning":"Gateway-self Unit ID is 0. Aggregate plant fields retain their row-specific equipment scope.","pages":[8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45]},
    {"id":"inventory-counter-1","meaning":"The public-register table does not specify this list counter route. Reported self-unit 0 success and child exception 3 are operator observations, not vendor routing rules.","pages":[59]},
    {"id":"remapped-environmental-instrument-1","meaning":"Access is on the SmartLogger endpoint; the child physical address and target kind determine the block. Inverter and environmental offsets are not interchangeable.","pages":[62,63]},
    {"id":"remapped-environmental-instrument-2","meaning":"Source formula: 51000 + 25 × (child physical address − 1) + offset. The source describes contiguous physical numbering to avoid wasted blocks.","pages":[62,63]},
    {"id":"remapped-environmental-instrument-3","meaning":"Applicability conflict: the preamble names inverter support only, while the same section includes an environmental-monitor offset table. Preserve that table as a source layout; its environmental applicability remains unresolved against the narrower preamble.","pages":[62,63]},
    {"id":"remapped-inverter-1","meaning":"Access is on the SmartLogger endpoint; the child physical address and target kind determine the block. Inverter and environmental offsets are not interchangeable.","pages":[60,61,62]},
    {"id":"remapped-inverter-2","meaning":"Source formula: 51000 + 25 × (child physical address − 1) + offset. The source describes contiguous physical numbering to avoid wasted blocks.","pages":[60,61,62]},
    {"id":"remapped-inverter-3","meaning":"Applicability conflict: the preamble names inverter support only, while the same section includes an environmental-monitor offset table. Preserve that table as a source layout; its environmental applicability remains unresolved against the narrower preamble.","pages":[60,61,62]}
  ],
  "read_extents": [],
  "rows": [
    {"key":"gateway-self.20674","endpoint":"gateway-self","offset":20674,"quantity":15,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"FusionSolar and white-label devices report an empty offering-name field.","page":8},
    {"key":"gateway-self.20689","endpoint":"gateway-self","offset":20689,"quantity":30,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Example package identifier: FusionSolar V800R021C10SPCXXX_SmartLogger. White-label devices return an empty value. The example does not establish a support minimum.","page":8},
    {"key":"gateway-self.30010","endpoint":"gateway-self","offset":30010,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Fast-interface total active output of the PV array.","page":9},
    {"key":"gateway-self.30012","endpoint":"gateway-self","offset":30012,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Fast-interface actual active output of the subarray's PV devices.","page":9},
    {"key":"gateway-self.30014","endpoint":"gateway-self","offset":30014,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Fast-interface actual active output of the subarray's ESS devices.","page":9},
    {"key":"gateway-self.30050","endpoint":"gateway-self","offset":30050,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Monthly charged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":9},
    {"key":"gateway-self.30052","endpoint":"gateway-self","offset":30052,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Monthly discharged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":9},
    {"key":"gateway-self.30054","endpoint":"gateway-self","offset":30054,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Year-to-date charged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":9},
    {"key":"gateway-self.30058","endpoint":"gateway-self","offset":30058,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Year-to-date discharged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":10},
    {"key":"gateway-self.30062","endpoint":"gateway-self","offset":30062,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Sum of today's PCS discharge energy, measured at the AC output.","page":10},
    {"key":"gateway-self.30064","endpoint":"gateway-self","offset":30064,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Sum of this month's PCS discharge energy, measured at the AC output.","page":10},
    {"key":"gateway-self.30066","endpoint":"gateway-self","offset":30066,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Sum of this year's PCS discharge energy, measured at the AC output.","page":10},
    {"key":"gateway-self.30068","endpoint":"gateway-self","offset":30068,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated ESS-PCS discharge energy summed at the AC output ports.","page":10},
    {"key":"gateway-self.40005","endpoint":"gateway-self","offset":40005,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["gateway-self-1"],"condition":"Offset value expressed in seconds.","page":10},
    {"key":"gateway-self.40007","endpoint":"gateway-self","offset":40007,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"DST state: 0 outside daylight-saving time; 1 within daylight-saving time.","page":11},
    {"key":"gateway-self.40008","endpoint":"gateway-self","offset":40008,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"mins"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":11},
    {"key":"gateway-self.40009","endpoint":"gateway-self","offset":40009,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Epoch-seconds timestamp using the data collector's local time.","page":11},
    {"key":"gateway-self.40207","endpoint":"gateway-self","offset":40207,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":13},
    {"key":"gateway-self.40217","endpoint":"gateway-self","offset":40217,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"page":13},
    {"key":"gateway-self.40218","endpoint":"gateway-self","offset":40218,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"page":13},
    {"key":"gateway-self.40388","endpoint":"gateway-self","offset":40388,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":14},
    {"key":"gateway-self.40390","endpoint":"gateway-self","offset":40390,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40392","endpoint":"gateway-self","offset":40392,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40394","endpoint":"gateway-self","offset":40394,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40396","endpoint":"gateway-self","offset":40396,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40398","endpoint":"gateway-self","offset":40398,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40400","endpoint":"gateway-self","offset":40400,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40402","endpoint":"gateway-self","offset":40402,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40404","endpoint":"gateway-self","offset":40404,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":16},
    {"key":"gateway-self.40406","endpoint":"gateway-self","offset":40406,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":16},
    {"key":"gateway-self.40408","endpoint":"gateway-self","offset":40408,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":16},
    {"key":"gateway-self.40410","endpoint":"gateway-self","offset":40410,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"High-precision charging capability is the minimum of two sums on a shared DC bus: adjustable PCS charging power from grid-connected or power-limited-shutdown PCSs; and battery-pack chargeable power from packs operating in DCDC mode. Retain three decimal places.","page":16},
    {"key":"gateway-self.40412","endpoint":"gateway-self","offset":40412,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Low-precision charging capability is the minimum of two sums on a shared DC bus: adjustable PCS charging power from grid-connected or power-limited-shutdown PCSs; and battery-pack chargeable power from packs operating in DCDC mode. Retain one decimal place.","page":17},
    {"key":"gateway-self.40415","endpoint":"gateway-self","offset":40415,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.40436","endpoint":"gateway-self","offset":40436,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40438","endpoint":"gateway-self","offset":40438,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40440","endpoint":"gateway-self","offset":40440,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40442","endpoint":"gateway-self","offset":40442,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40444","endpoint":"gateway-self","offset":40444,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40446","endpoint":"gateway-self","offset":40446,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":20},
    {"key":"gateway-self.40450","endpoint":"gateway-self","offset":40450,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated positive-direction active energy reported by the grid meter. The source's redundant meter wording does not redefine the directional convention.","page":20},
    {"key":"gateway-self.40454","endpoint":"gateway-self","offset":40454,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"The grid-meter reverse-direction quantity is described here as active power. Preserve that wording alongside the bound row's energy name/unit if they disagree; do not silently change power to energy.","page":20},
    {"key":"gateway-self.40458","endpoint":"gateway-self","offset":40458,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated load consumption = accumulated generation − accumulated sales + accumulated purchases − accumulated absorption.","page":20},
    {"key":"gateway-self.40464","endpoint":"gateway-self","offset":40464,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated absorption is summed across all inverter/PCS AC outputs.","page":20},
    {"key":"gateway-self.40468","endpoint":"gateway-self","offset":40468,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's charged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":21},
    {"key":"gateway-self.40470","endpoint":"gateway-self","offset":40470,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's discharged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":21},
    {"key":"gateway-self.40472","endpoint":"gateway-self","offset":40472,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated charged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":21},
    {"key":"gateway-self.40476","endpoint":"gateway-self","offset":40476,"quantity":4,"type":"I64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated discharged energy is the CMU aggregate plus the distributed-ESS aggregate.","page":21},
    {"key":"gateway-self.40480","endpoint":"gateway-self","offset":40480,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Chargeable capacity is the CMU aggregate plus the distributed-ESS aggregate.","page":21},
    {"key":"gateway-self.40482","endpoint":"gateway-self","offset":40482,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Dischargeable capacity is the CMU aggregate plus the distributed-ESS aggregate.","page":22},
    {"key":"gateway-self.40484","endpoint":"gateway-self","offset":40484,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Rated capacity is the CMU aggregate plus the distributed-ESS aggregate. The source calls this rated power capacity; interpret it together with the exact row unit.","page":22},
    {"key":"gateway-self.40486","endpoint":"gateway-self","offset":40486,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Reactive power at the plant grid-connection point.","page":22},
    {"key":"gateway-self.40488","endpoint":"gateway-self","offset":40488,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Number of ESS containers or battery cabinets.","page":22},
    {"key":"gateway-self.40489","endpoint":"gateway-self","offset":40489,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":22},
    {"key":"gateway-self.40490","endpoint":"gateway-self","offset":40490,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":22},
    {"key":"gateway-self.40492","endpoint":"gateway-self","offset":40492,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":22},
    {"key":"gateway-self.40494","endpoint":"gateway-self","offset":40494,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":23},
    {"key":"gateway-self.40496","endpoint":"gateway-self","offset":40496,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":23},
    {"key":"gateway-self.40500","endpoint":"gateway-self","offset":40500,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"A"},"gates":["gateway-self-1"],"condition":"Aggregate inverter DC input current. If it exceeds I16 representation, use the larger-range signal at 40554.","page":23},
    {"key":"gateway-self.40501","endpoint":"gateway-self","offset":40501,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"PV power summed across all inverters.","page":23},
    {"key":"gateway-self.40503","endpoint":"gateway-self","offset":40503,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Plant-load power consumption.","page":23},
    {"key":"gateway-self.40505","endpoint":"gateway-self","offset":40505,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Active power at the plant grid-connection point.","page":23},
    {"key":"gateway-self.40507","endpoint":"gateway-self","offset":40507,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Combined charging/discharging power of all batteries.","page":23},
    {"key":"gateway-self.40509","endpoint":"gateway-self","offset":40509,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's plant-load energy consumption.","page":24},
    {"key":"gateway-self.40511","endpoint":"gateway-self","offset":40511,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's energy export through the plant grid-connection point.","page":24},
    {"key":"gateway-self.40513","endpoint":"gateway-self","offset":40513,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's energy import through the plant grid-connection point.","page":24},
    {"key":"gateway-self.40515","endpoint":"gateway-self","offset":40515,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Real-time control SOC is aggregated at plant level using BCU-reported cluster SOC, SOH and rated capacity. Include array clusters except disconnected or shut-down clusters, also excluding those with disconnected or shut-down DCDC links. Exclude an entire DC bus's clusters when all PCSs on that bus are shut down, disconnected or locked. Capacity is expressed in Ah and SOC in %; the source calls the Ah quantity energy. This control calculation has a different scope from display SOC.","page":25},
    {"key":"gateway-self.40516","endpoint":"gateway-self","offset":40516,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level battery SOH aggregate.","page":26},
    {"key":"gateway-self.40517","endpoint":"gateway-self","offset":40517,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level battery SOE aggregate.","page":26},
    {"key":"gateway-self.40518","endpoint":"gateway-self","offset":40518,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"Ah"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate rated battery capacity in Ah.","page":26},
    {"key":"gateway-self.40521","endpoint":"gateway-self","offset":40521,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Input-power total across all inverters.","page":26},
    {"key":"gateway-self.40523","endpoint":"gateway-self","offset":40523,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kg"},"gates":["gateway-self-1"],"condition":"Aggregate inverter CO2 reduction. Use signal 40550 when the total exceeds U32 representation.","page":26},
    {"key":"gateway-self.40525","endpoint":"gateway-self","offset":40525,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Active-output total across all inverters.","page":26},
    {"key":"gateway-self.40527","endpoint":"gateway-self","offset":40527,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Real-time display SOC has range [0, 100]. It uses BCU-reported cluster SOC, SOH and rated capacity, and includes array clusters either operating or in commanded shutdown. Capacity is in Ah and SOC in %; the source calls the Ah quantity energy. This cell does not repeat the control-SOC DC-bus exclusions.","page":27},
    {"key":"gateway-self.40528","endpoint":"gateway-self","offset":40528,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Chargeable capacity sums non-faulted clusters whose bus has non-faulted PCSs; both eligibility conditions apply.","page":27},
    {"key":"gateway-self.40530","endpoint":"gateway-self","offset":40530,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Dischargeable capacity sums non-faulted clusters whose bus has non-faulted PCSs; both eligibility conditions apply.","page":28},
    {"key":"gateway-self.40532","endpoint":"gateway-self","offset":40532,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Aggregate inverter power factor.","page":28},
    {"key":"gateway-self.40535","endpoint":"gateway-self","offset":40535,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 running. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40536","endpoint":"gateway-self","offset":40536,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 shutdown. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40537","endpoint":"gateway-self","offset":40537,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 running. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40538","endpoint":"gateway-self","offset":40538,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 shutdown. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40539","endpoint":"gateway-self","offset":40539,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 running. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40540","endpoint":"gateway-self","offset":40540,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State codes: 0 invalid; 1 shutdown. This cell supplies no aggregate any/all rule.","page":28},
    {"key":"gateway-self.40541","endpoint":"gateway-self","offset":40541,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping added in 2020: 1 running; 2 standby; 3 stopped; 4 disconnected communications.","page":28},
    {"key":"gateway-self.40542","endpoint":"gateway-self","offset":40542,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Shaanxi mapping: 1 running; 2 standby; 3 unavailable because of fault or maintenance; 4 interrupted communications.","page":29},
    {"key":"gateway-self.40543","endpoint":"gateway-self","offset":40543,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping: 1 unrestricted operation; 2 restricted operation; 3 standby; 4 unavailable because of fault or maintenance; 5 interrupted communications.","page":29},
    {"key":"gateway-self.40544","endpoint":"gateway-self","offset":40544,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-output total across all inverters.","page":29},
    {"key":"gateway-self.40546","endpoint":"gateway-self","offset":40546,"quantity":4,"type":"U64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Combined inverter energy yield.","page":29},
    {"key":"gateway-self.40550","endpoint":"gateway-self","offset":40550,"quantity":4,"type":"U64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kg"},"gates":["gateway-self-1"],"condition":"Aggregate inverter CO2 reduction with wider representation than 40523.","page":29},
    {"key":"gateway-self.40554","endpoint":"gateway-self","offset":40554,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["gateway-self-1"],"page":29},
    {"key":"gateway-self.40560","endpoint":"gateway-self","offset":40560,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Combined inverter energy yield.","page":30},
    {"key":"gateway-self.40562","endpoint":"gateway-self","offset":40562,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's combined inverter generation.","page":30},
    {"key":"gateway-self.40564","endpoint":"gateway-self","offset":40564,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"h"},"gates":["gateway-self-1"],"page":30},
    {"key":"gateway-self.40566","endpoint":"gateway-self","offset":40566,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Xinjiang mapping: 0 standby; 1 normal grid connection; 2 self-derated grid connection; 3 grid connection derated by a load/power limit; 4 planned shutdown; 5 shutdown caused by a load/power limit; 6 fault shutdown; 7 broken communications link.","page":30},
    {"key":"gateway-self.40567","endpoint":"gateway-self","offset":40567,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Ningxia mapping: 1 grid-connected; 2 shut down; 3 maintenance; 4 standby.","page":30},
    {"key":"gateway-self.40568","endpoint":"gateway-self","offset":40568,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":30},
    {"key":"gateway-self.40570","endpoint":"gateway-self","offset":40570,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":31},
    {"key":"gateway-self.40572","endpoint":"gateway-self","offset":40572,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-A current summed across all inverters.","page":31},
    {"key":"gateway-self.40573","endpoint":"gateway-self","offset":40573,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-B current summed across all inverters.","page":31},
    {"key":"gateway-self.40574","endpoint":"gateway-self","offset":40574,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-C current summed across all inverters.","page":31},
    {"key":"gateway-self.40575","endpoint":"gateway-self","offset":40575,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":31},
    {"key":"gateway-self.40576","endpoint":"gateway-self","offset":40576,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":31},
    {"key":"gateway-self.40577","endpoint":"gateway-self","offset":40577,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":31},
    {"key":"gateway-self.40578","endpoint":"gateway-self","offset":40578,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Emergency-control lockout bits: bit 0 active power; bit 1 reactive power. Both use 0 unlocked and 1 locked. Bits 2–15 are reserved. Preserve lockout wording rather than equating it to every override field.","page":31},
    {"key":"gateway-self.40579","endpoint":"gateway-self","offset":40579,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40581","endpoint":"gateway-self","offset":40581,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40583","endpoint":"gateway-self","offset":40583,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40585","endpoint":"gateway-self","offset":40585,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40587","endpoint":"gateway-self","offset":40587,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40589","endpoint":"gateway-self","offset":40589,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40591","endpoint":"gateway-self","offset":40591,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40593","endpoint":"gateway-self","offset":40593,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":32},
    {"key":"gateway-self.40595","endpoint":"gateway-self","offset":40595,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40600","endpoint":"gateway-self","offset":40600,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40602","endpoint":"gateway-self","offset":40602,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40604","endpoint":"gateway-self","offset":40604,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40606","endpoint":"gateway-self","offset":40606,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40608","endpoint":"gateway-self","offset":40608,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Grid/island aggregate dictionary: 0 grid operation; 2 mixed operation with the islanded share below 50%; 3 mixed operation with the islanded share at least 50%; 0xFF invalid. Code 3 is printed twice with the same meaning, and code 1 is not assigned. No missing state is invented.","page":33},
    {"key":"gateway-self.40685","endpoint":"gateway-self","offset":40685,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":33},
    {"key":"gateway-self.40687","endpoint":"gateway-self","offset":40687,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40689","endpoint":"gateway-self","offset":40689,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":34},
    {"key":"gateway-self.40691","endpoint":"gateway-self","offset":40691,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":34},
    {"key":"gateway-self.40693","endpoint":"gateway-self","offset":40693,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"page":34},
    {"key":"gateway-self.40695","endpoint":"gateway-self","offset":40695,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"page":34},
    {"key":"gateway-self.40697","endpoint":"gateway-self","offset":40697,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"page":34},
    {"key":"gateway-self.40699","endpoint":"gateway-self","offset":40699,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Lock codes: 0 locked; 1 unlocked.","page":34},
    {"key":"gateway-self.40700","endpoint":"gateway-self","offset":40700,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Digital-input bits 0–7 map to DI1–DI8 respectively. Bit value 1 means closed and 0 means open.","page":34},
    {"key":"gateway-self.40713","endpoint":"gateway-self","offset":40713,"quantity":10,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":34},
    {"key":"gateway-self.40736","endpoint":"gateway-self","offset":40736,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Discovery state: 0 completed; 1 in progress; 2 failed.","page":35},
    {"key":"gateway-self.40737","endpoint":"gateway-self","offset":40737,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Active-control mode: 0 unrestricted; 1 DI dispatch; 2 reserved; 3 fixed-percentage limit in open loop; 4 remote communications dispatch; 5 reserved; 6 grid power limit in kW; 7 reserved; 200 remote output control; 65533 control from another SmartLogger; 65534 no dispatch.","page":35},
    {"key":"gateway-self.40738","endpoint":"gateway-self","offset":40738,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"SmartLogger dispatch target for aggregate active power.","page":35},
    {"key":"gateway-self.40740","endpoint":"gateway-self","offset":40740,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Reactive-control mode: 0 no output; 1 DI dispatch; 2 fixed reactive power; 3 fixed power factor; 4 Q-U curve; 5 cos(Phi)-P/Pn curve; 6 Q-U hysteresis under CEI0-16; 7 remote communications dispatch; 8 reserved; 9 older closed-loop power-factor policy; 10 current closed-loop power-factor policy; 11 reserved; 65533 control from another SmartLogger; 65534 no dispatch.","page":36},
    {"key":"gateway-self.40741","endpoint":"gateway-self","offset":40741,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Target selector: 0 power factor; 1 fixed reactive-power value.","page":36},
    {"key":"gateway-self.40742","endpoint":"gateway-self","offset":40742,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10/1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-target interpretation follows the dispatch selector. Power-factor targets use gain 1000; reactive-power targets use gain 10.","page":37},
    {"key":"gateway-self.40802","endpoint":"gateway-self","offset":40802,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100, 100].","page":37},
    {"key":"gateway-self.41936","endpoint":"gateway-self","offset":41936,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.41938","endpoint":"gateway-self","offset":41938,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":38},
    {"key":"gateway-self.41940","endpoint":"gateway-self","offset":41940,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"page":38},
    {"key":"gateway-self.41942","endpoint":"gateway-self","offset":41942,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Connection to the Japanese electric utility's server: 0 successful; 1 failed.","page":38},
    {"key":"gateway-self.42454","endpoint":"gateway-self","offset":42454,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":39},
    {"key":"gateway-self.44081","endpoint":"gateway-self","offset":44081,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–5.","page":40},
    {"key":"gateway-self.44350","endpoint":"gateway-self","offset":44350,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 1440].","page":42},
    {"key":"gateway-self.44361","endpoint":"gateway-self","offset":44361,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start progress: 0 not started; 1 preparing; 2 preparation complete; 3 establishing voltage; 4 voltage established; 5 failed.","page":43},
    {"key":"gateway-self.44364","endpoint":"gateway-self","offset":44364,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Array mode: 0 PQ; 1 VSG; 2 mixed PQ/VSG with VSG below 50%; 3 mixed PQ/VSG with VSG at least 50%; 65535 unknown.","page":43},
    {"key":"gateway-self.50000","endpoint":"gateway-self","offset":50000,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50001","endpoint":"gateway-self","offset":50001,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50002","endpoint":"gateway-self","offset":50002,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50003","endpoint":"gateway-self","offset":50003,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50004","endpoint":"gateway-self","offset":50004,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50005","endpoint":"gateway-self","offset":50005,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50006","endpoint":"gateway-self","offset":50006,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"attached-environmental-instrument.40031","endpoint":"attached-environmental-instrument","offset":40031,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"m/s"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40032","endpoint":"attached-environmental-instrument","offset":40032,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"°"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40033","endpoint":"attached-environmental-instrument","offset":40033,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40034","endpoint":"attached-environmental-instrument","offset":40034,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40035","endpoint":"attached-environmental-instrument","offset":40035,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40036","endpoint":"attached-environmental-instrument","offset":40036,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40038","endpoint":"attached-environmental-instrument","offset":40038,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40039","endpoint":"attached-environmental-instrument","offset":40039,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":55},
    {"key":"attached-environmental-instrument.40041","endpoint":"attached-environmental-instrument","offset":40041,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":56},
    {"key":"attached-environmental-instrument.40042","endpoint":"attached-environmental-instrument","offset":40042,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":56},
    {"key":"attached-environmental-instrument.40043","endpoint":"attached-environmental-instrument","offset":40043,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":56},
    {"key":"attached-environmental-instrument.40045","endpoint":"attached-environmental-instrument","offset":40045,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":56},
    {"key":"attached-meter.32260","endpoint":"attached-meter","offset":32260,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32262","endpoint":"attached-meter","offset":32262,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32264","endpoint":"attached-meter","offset":32264,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32266","endpoint":"attached-meter","offset":32266,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32268","endpoint":"attached-meter","offset":32268,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32270","endpoint":"attached-meter","offset":32270,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32272","endpoint":"attached-meter","offset":32272,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32274","endpoint":"attached-meter","offset":32274,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32276","endpoint":"attached-meter","offset":32276,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32278","endpoint":"attached-meter","offset":32278,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32280","endpoint":"attached-meter","offset":32280,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["attached-meter-1","attached-meter-2"],"page":56},
    {"key":"attached-meter.32282","endpoint":"attached-meter","offset":32282,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32284","endpoint":"attached-meter","offset":32284,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32285","endpoint":"attached-meter","offset":32285,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32287","endpoint":"attached-meter","offset":32287,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32289","endpoint":"attached-meter","offset":32289,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32291","endpoint":"attached-meter","offset":32291,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32299","endpoint":"attached-meter","offset":32299,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32301","endpoint":"attached-meter","offset":32301,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32303","endpoint":"attached-meter","offset":32303,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32305","endpoint":"attached-meter","offset":32305,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32307","endpoint":"attached-meter","offset":32307,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32309","endpoint":"attached-meter","offset":32309,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32311","endpoint":"attached-meter","offset":32311,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32313","endpoint":"attached-meter","offset":32313,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32315","endpoint":"attached-meter","offset":32315,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32317","endpoint":"attached-meter","offset":32317,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":57},
    {"key":"attached-meter.32319","endpoint":"attached-meter","offset":32319,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32321","endpoint":"attached-meter","offset":32321,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32323","endpoint":"attached-meter","offset":32323,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32325","endpoint":"attached-meter","offset":32325,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32327","endpoint":"attached-meter","offset":32327,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32329","endpoint":"attached-meter","offset":32329,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32331","endpoint":"attached-meter","offset":32331,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32333","endpoint":"attached-meter","offset":32333,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32335","endpoint":"attached-meter","offset":32335,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32337","endpoint":"attached-meter","offset":32337,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32339","endpoint":"attached-meter","offset":32339,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32341","endpoint":"attached-meter","offset":32341,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32345","endpoint":"attached-meter","offset":32345,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32349","endpoint":"attached-meter","offset":32349,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32353","endpoint":"attached-meter","offset":32353,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32357","endpoint":"attached-meter","offset":32357,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.32361","endpoint":"attached-meter","offset":32361,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"inventory-counter.65521","endpoint":"inventory-counter","offset":65521,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["inventory-counter-1"],"page":59},
    {"key":"child-alias.65522","endpoint":"child-alias","offset":65522,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":59},
    {"key":"child-alias.65523","endpoint":"child-alias","offset":65523,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":59},
    {"key":"child-alias.65534","endpoint":"child-alias","offset":65534,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":59},
    {"key":"remapped-inverter.0","endpoint":"remapped-inverter","offset":0,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.2","endpoint":"remapped-inverter","offset":2,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVAR"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.4","endpoint":"remapped-inverter","offset":4,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.5","endpoint":"remapped-inverter","offset":5,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.7","endpoint":"remapped-inverter","offset":7,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MΩ"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.8","endpoint":"remapped-inverter","offset":8,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":60},
    {"key":"remapped-inverter.9","endpoint":"remapped-inverter","offset":9,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Alongside the inverter's own state codes, SmartLogger adds 0xB000 for interrupted communications and 0xC000 for uploading. These are gateway-added meanings for this binding.","page":61},
    {"key":"remapped-inverter.10","endpoint":"remapped-inverter","offset":10,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":61},
    {"key":"remapped-inverter.11","endpoint":"remapped-inverter","offset":11,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"℃"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":61},
    {"key":"remapped-inverter.12","endpoint":"remapped-inverter","offset":12,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":61},
    {"key":"remapped-inverter.14","endpoint":"remapped-inverter","offset":14,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":61},
    {"key":"remapped-inverter.16","endpoint":"remapped-inverter","offset":16,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":61},
    {"key":"remapped-inverter.18","endpoint":"remapped-inverter","offset":18,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":61},
    {"key":"remapped-inverter.19","endpoint":"remapped-inverter","offset":19,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":61},
    {"key":"remapped-inverter.20","endpoint":"remapped-inverter","offset":20,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":61},
    {"key":"remapped-inverter.21","endpoint":"remapped-inverter","offset":21,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":62},
    {"key":"remapped-inverter.22","endpoint":"remapped-inverter","offset":22,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":62},
    {"key":"remapped-inverter.23","endpoint":"remapped-inverter","offset":23,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":62},
    {"key":"remapped-inverter.24","endpoint":"remapped-inverter","offset":24,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":62},
    {"key":"remapped-environmental-instrument.0","endpoint":"remapped-environmental-instrument","offset":0,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"m/s"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.1","endpoint":"remapped-environmental-instrument","offset":1,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"1","unit":"°"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.2","endpoint":"remapped-environmental-instrument","offset":2,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"℃"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.3","endpoint":"remapped-environmental-instrument","offset":3,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"℃"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.4","endpoint":"remapped-environmental-instrument","offset":4,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"W/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.5","endpoint":"remapped-environmental-instrument","offset":5,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"MJ/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.7","endpoint":"remapped-environmental-instrument","offset":7,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"W/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.8","endpoint":"remapped-environmental-instrument","offset":8,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"MJ/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.10","endpoint":"remapped-environmental-instrument","offset":10,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":62,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.11","endpoint":"remapped-environmental-instrument","offset":11,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.12","endpoint":"remapped-environmental-instrument","offset":12,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"kWh/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.14","endpoint":"remapped-environmental-instrument","offset":14,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"kWh/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.16","endpoint":"remapped-environmental-instrument","offset":16,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.17","endpoint":"remapped-environmental-instrument","offset":17,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.18","endpoint":"remapped-environmental-instrument","offset":18,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.19","endpoint":"remapped-environmental-instrument","offset":19,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.20","endpoint":"remapped-environmental-instrument","offset":20,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.21","endpoint":"remapped-environmental-instrument","offset":21,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.22","endpoint":"remapped-environmental-instrument","offset":22,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.23","endpoint":"remapped-environmental-instrument","offset":23,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.24","endpoint":"remapped-environmental-instrument","offset":24,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":63,"quarantine":["T25"]}
  ],
  "controls": [
    {"key":"gateway-self.40000","endpoint":"gateway-self","offset":40000,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"UTC timestamp in epoch seconds.","page":10},
    {"key":"gateway-self.40002","endpoint":"gateway-self","offset":40002,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":10},
    {"key":"gateway-self.40004","endpoint":"gateway-self","offset":40004,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 prohibited/disabled; 1 enabled.","page":10},
    {"key":"gateway-self.40196","endpoint":"gateway-self","offset":40196,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":11},
    {"key":"gateway-self.40197","endpoint":"gateway-self","offset":40197,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":11},
    {"key":"gateway-self.40198","endpoint":"gateway-self","offset":40198,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":11},
    {"key":"gateway-self.40199","endpoint":"gateway-self","offset":40199,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":11},
    {"key":"gateway-self.40200","endpoint":"gateway-self","offset":40200,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted. SmartLogger relays startup signals to every inverter, ESS and PCS in the array.","page":11},
    {"key":"gateway-self.40201","endpoint":"gateway-self","offset":40201,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted. SmartLogger relays shutdown signals to every inverter, ESS and PCS in the array.","page":12},
    {"key":"gateway-self.40202","endpoint":"gateway-self","offset":40202,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Array-wide command: 0 power-off; 1 power-on. SmartLogger forwards it to every inverter, ESS and PCS in the array.","page":12},
    {"key":"gateway-self.40203","endpoint":"gateway-self","offset":40203,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Array-wide command: 0 power-off; 1 power-on. SmartLogger forwards it to every inverter, ESS and PCS in the array.","page":12},
    {"key":"gateway-self.40204","endpoint":"gateway-self","offset":40204,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State 0 means operating; 1 means unavailable because of a fault. Fault shutdown prevents a response to startup requests.","page":12},
    {"key":"gateway-self.40205","endpoint":"gateway-self","offset":40205,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":13},
    {"key":"gateway-self.40234","endpoint":"gateway-self","offset":40234,"quantity":1,"type":"I16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":13},
    {"key":"gateway-self.40237","endpoint":"gateway-self","offset":40237,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":13},
    {"key":"gateway-self.40378","endpoint":"gateway-self","offset":40378,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Active-power interval: 0 through the array's combined inverter rated active power, inclusive. This cell does not itself state an out-of-range action.","page":13},
    {"key":"gateway-self.40380","endpoint":"gateway-self","offset":40380,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 100.0].","page":14},
    {"key":"gateway-self.40381","endpoint":"gateway-self","offset":40381,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Active-power interval: minus to plus the array's combined PCS rated active power. This cell does not itself state an out-of-range action.","page":14},
    {"key":"gateway-self.40383","endpoint":"gateway-self","offset":40383,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100.0, 100.0].","page":14},
    {"key":"gateway-self.40384","endpoint":"gateway-self","offset":40384,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"The printed interval uses positive combined inverter rated apparent power for both endpoints. A negative lower endpoint is absent; preserve this source conflict rather than inserting a minus sign.","page":14},
    {"key":"gateway-self.40386","endpoint":"gateway-self","offset":40386,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"The cell repeats the subarray's combined PCS rated apparent power twice, without an explicit sign, interval delimiter or execution rule. A signed range cannot be recovered unambiguously from this text.","page":14},
    {"key":"gateway-self.40420","endpoint":"gateway-self","offset":40420,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets aggregate connected inverter/PCS active output and discards out-of-range values. The printed lower bound is positive combined PCS rated active power and the upper bound is combined inverter-plus-PCS rated active power; no minus sign is printed before the lower bound. Preserve this edition's unresolved bound conflict.","page":17},
    {"key":"gateway-self.40422","endpoint":"gateway-self","offset":40422,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets aggregate inverter/PCS reactive output. The interval is minus to plus combined inverter-and-PCS rated apparent power; out-of-range dispatch values are discarded.","page":18},
    {"key":"gateway-self.40424","endpoint":"gateway-self","offset":40424,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets aggregate active output of the inverters attached to the data collector. This cell names inverters without adding PCS scope.","page":18},
    {"key":"gateway-self.40426","endpoint":"gateway-self","offset":40426,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets aggregate reactive output of the inverters attached to the data collector. This cell names inverters without adding PCS scope.","page":18},
    {"key":"gateway-self.40428","endpoint":"gateway-self","offset":40428,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100.0, 100.0].","page":18},
    {"key":"gateway-self.40429","endpoint":"gateway-self","offset":40429,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed power-factor interval: (−1, −0.8] ∪ [0.8, 1]. The −1 endpoint is excluded.","page":18},
    {"key":"gateway-self.40430","endpoint":"gateway-self","offset":40430,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"The printed active-power interval begins at positive combined PCS rated active power and ends at combined inverter-plus-PCS rated active power. No negative lower-bound sign is present; do not import one from another edition.","page":19},
    {"key":"gateway-self.40432","endpoint":"gateway-self","offset":40432,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power interval: minus to plus the combined inverter-and-PCS rated apparent power.","page":19},
    {"key":"gateway-self.40723","endpoint":"gateway-self","offset":40723,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Requests a data-collector reset; the payload is not checked.","page":35},
    {"key":"gateway-self.40724","endpoint":"gateway-self","offset":40724,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Performs automatic address allocation followed by device discovery.","page":35},
    {"key":"gateway-self.41124","endpoint":"gateway-self","offset":41124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kg/kWh"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 10.000].","page":37},
    {"key":"gateway-self.41889","endpoint":"gateway-self","offset":41889,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.41934","endpoint":"gateway-self","offset":41934,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 200000]. This is not the 2000000 upper bound printed in other editions.","page":37},
    {"key":"gateway-self.41947","endpoint":"gateway-self","offset":41947,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":38},
    {"key":"gateway-self.41948","endpoint":"gateway-self","offset":41948,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [60, 1800].","page":38},
    {"key":"gateway-self.41949","endpoint":"gateway-self","offset":41949,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":38},
    {"key":"gateway-self.42017","endpoint":"gateway-self","offset":42017,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Local-calendar year is restricted to 2000–2068.","page":39},
    {"key":"gateway-self.42018","endpoint":"gateway-self","offset":42018,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–12.","page":39},
    {"key":"gateway-self.42019","endpoint":"gateway-self","offset":42019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–31.","page":39},
    {"key":"gateway-self.42020","endpoint":"gateway-self","offset":42020,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–23.","page":39},
    {"key":"gateway-self.42021","endpoint":"gateway-self","offset":42021,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":39},
    {"key":"gateway-self.42022","endpoint":"gateway-self","offset":42022,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":39},
    {"key":"gateway-self.42150","endpoint":"gateway-self","offset":42150,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–2.","page":39},
    {"key":"gateway-self.42455","endpoint":"gateway-self","offset":42455,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 1 clears shutdown protection.","page":39},
    {"key":"gateway-self.42461","endpoint":"gateway-self","offset":42461,"quantity":1,"type":"ENUM16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Port selector: 0 none; 2 AI2; 3 AI3; 4 AI4. The source's label for code 0 is Chinese; its meaning is none.","page":39},
    {"key":"gateway-self.42462","endpoint":"gateway-self","offset":42462,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"mA"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 20.000].","page":40},
    {"key":"gateway-self.42464","endpoint":"gateway-self","offset":42464,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"mA"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 20.000].","page":40},
    {"key":"gateway-self.42470","endpoint":"gateway-self","offset":42470,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [90, 100].","page":40},
    {"key":"gateway-self.42471","endpoint":"gateway-self","offset":42471,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 15].","page":40},
    {"key":"gateway-self.42728","endpoint":"gateway-self","offset":42728,"quantity":2,"type":"U32","access":"WO","class":"no-send","literal":{"gain":"1000","unit":"%/s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.100, 5000.000].","page":40},
    {"key":"gateway-self.42730","endpoint":"gateway-self","offset":42730,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Inspection command: 00 starts; 01 stops.","page":40},
    {"key":"gateway-self.42779","endpoint":"gateway-self","offset":42779,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Scan command: 00 stop; 01 start with 64 points; 02 start with 128 points; 03 start with 256 points.","page":40},
    {"key":"gateway-self.44165","endpoint":"gateway-self","offset":44165,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Reactive-control mode: 0 no output; 1 DI dispatch; 2 fixed reactive power; 3 fixed power factor; 4 Q-U curve; 5 cos(Phi)-P/Pn curve; 6 Q-U hysteresis under CEI0-16; 7 remote communications dispatch; 8 reserved; 9 older closed-loop power-factor policy; 10 current closed-loop power-factor policy; 11 reserved. No 65533/65534 assignments appear in this cell.","page":41},
    {"key":"gateway-self.44330","endpoint":"gateway-self","offset":44330,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Tracker mode: 0 maintenance; 1 automatic; 2 manual; 3 strong-wind response; 4 heavy-snow response; 5 heavy-rain response; 6 overcast response; 7 tracking stopped; 8 custom mode 1; 9 custom mode 2; 10 custom mode 3; 11 SDS.","page":41},
    {"key":"gateway-self.44331","endpoint":"gateway-self","offset":44331,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Clear-operation state: 0 not started; 1 cleared.","page":42},
    {"key":"gateway-self.44333","endpoint":"gateway-self","offset":44333,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"°"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−180.00, 180.00].","page":42},
    {"key":"gateway-self.44334","endpoint":"gateway-self","offset":44334,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"°"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−60.00, 60.00].","page":42},
    {"key":"gateway-self.44335","endpoint":"gateway-self","offset":44335,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"m"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.00, 100.00].","page":42},
    {"key":"gateway-self.44336","endpoint":"gateway-self","offset":44336,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"m"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.00, 100.00].","page":42},
    {"key":"gateway-self.44337","endpoint":"gateway-self","offset":44337,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":42},
    {"key":"gateway-self.44338","endpoint":"gateway-self","offset":44338,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"°"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.00, 89.00].","page":42},
    {"key":"gateway-self.44339","endpoint":"gateway-self","offset":44339,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"°"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−89.00, 0.00].","page":42},
    {"key":"gateway-self.44360","endpoint":"gateway-self","offset":44360,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start command: 0 disabled; 1 prepare; 2 establish voltage.","page":42},
    {"key":"gateway-self.44362","endpoint":"gateway-self","offset":44362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Only payload 0 is permitted.","page":43},
    {"key":"gateway-self.44365","endpoint":"gateway-self","offset":44365,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"NA","unit":"NA"},"gates":["gateway-self-1"],"condition":"Mode codes: 0 PQ; 1 VSG.","page":43},
    {"key":"gateway-self.44366","endpoint":"gateway-self","offset":44366,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":44},
    {"key":"gateway-self.44367","endpoint":"gateway-self","offset":44367,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":44},
    {"key":"gateway-self.44373","endpoint":"gateway-self","offset":44373,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests power-on.","page":44},
    {"key":"gateway-self.44374","endpoint":"gateway-self","offset":44374,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests power-off.","page":44},
    {"key":"gateway-self.44375","endpoint":"gateway-self","offset":44375,"quantity":1,"type":"ENUM16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":44},
    {"key":"gateway-self.44376","endpoint":"gateway-self","offset":44376,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Connection-state codes: 0 on-grid; 1 off-grid.","page":44},
    {"key":"gateway-self.44408","endpoint":"gateway-self","offset":44408,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":44},
    {"key":"gateway-self.44410","endpoint":"gateway-self","offset":44410,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":45},
    {"key":"gateway-self.44412","endpoint":"gateway-self","offset":44412,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":45},
    {"key":"attached-meter.33000","endpoint":"attached-meter","offset":33000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":58},
    {"key":"attached-meter.33001","endpoint":"attached-meter","offset":33001,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":59},
    {"key":"attached-meter.33002","endpoint":"attached-meter","offset":33002,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":59},
    {"key":"attached-meter.33004","endpoint":"attached-meter","offset":33004,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":59},
    {"key":"attached-meter.33006","endpoint":"attached-meter","offset":33006,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":59},
    {"key":"child-alias.65524","endpoint":"child-alias","offset":65524,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":59}
  ]
}
