{
  "schema": "helianthus-modbusreg-huawei-catalog-registers/v1",
  "card": "MA-V200",
  "edition": "sun2000ma-v200r024c00spc111-10-2026-09-09",
  "model_pages": [6],
  "selection_note": "The ID range is not a wildcard: model string and exact source row must match. Status and DC mode dependencies remain source-specific.",
  "functional_classes": [
    {"id":"ac_current","class":"conditional","rule":"Grid-versus-phase identity and B/C validity depend on output mode; do not instantiate three phases solely because words exist."},
    {"id":"ac_power","class":"reviewed","rule":"Documented active/reactive/peak power tuple. Preserve source sign uncertainty and distinction between instantaneous, peak and fast unfiltered observations."},
    {"id":"ac_voltage","class":"conditional","rule":"Output wiring selects grid/UW/UO/WO meanings and invalid channels. Off-grid suppresses selected phase voltages. The 42001 prose is not an automatic topology detector."},
    {"id":"alarm_count_sequence","class":"reviewed","rule":"Alarm counts and event sequences are distinct from bitmaps. Source increment/skip-zero behavior is retained where stated; cross-register atomicity and unspecified wrap boundaries remain unknown."},
    {"id":"alarm_extra","class":"raw-only","rule":"Additional alarm-group words and GroupID values do not supply bit dictionaries. Do not reuse the first-three-word mapping."},
    {"id":"alarm_primary","class":"conditional","rule":"The first three alarm words have 41 reviewed mappings and module footnotes in this source. Clear bits do not establish module absence; unlisted bits remain unknown."},
    {"id":"block","class":"conditional","rule":"Read the entire declared MLD field. Internal layout is unavailable unless explicitly listed; no borrowed subregister or cross-field atomicity contract."},
    {"id":"conflict","class":"conflict","rule":"Literal tuple retained, disputed semantic interpretation quarantined; no silent repair of unit, type or field meaning."},
    {"id":"counts","class":"reviewed","rule":"Documented quantities bound possible topology or inventory. They do not prove connection, production or enablement."},
    {"id":"dc_channel","class":"conditional","rule":"Model/count gates apply. The first two channel pairs depend on mask14 bit9 and referenced 30205 for PV-versus-MPPT naming; unresolved binding requires neutral DC labels. Other pairs do not inherit that remapping automatically."},
    {"id":"dc_power","class":"reviewed","rule":"Documented DC power quantity. Signed wire type alone does not establish a physical import/export convention."},
    {"id":"diagnostic","class":"conditional","rule":"Internal component runtime, temperatures, bus/DCI/residual-current fields are inspection/R&D observations, often five-minute records. No component-presence or safety conclusion follows from readability."},
    {"id":"efficiency","class":"conditional","rule":"Meaning changes between generation and absorption. Mode evidence is required; readable efficiency does not establish storage operation."},
    {"id":"energy","class":"reviewed","rule":"Period-specific or cumulative energy in the documented unit. Reset, rollover, time boundaries and identity continuity are separate. A total-DC row named power but carrying kWh is presented as a unit-based energy interpretation, with its naming ambiguity retained."},
    {"id":"epoch","class":"conditional","rule":"Time-bearing values require the exact source type, timezone and sentinel rule. No general UTC conversion or epoch signedness is invented."},
    {"id":"fault_code","class":"reviewed","rule":"Raw highest-priority fault identifier. The external fault-description sheet is needed for labels/priority policy; numeric ordering is not priority."},
    {"id":"feature_masks","class":"raw-only","rule":"Support, presence, grid-code and parameter-mask fields remain separate. Missing bit identities prevent feature discovery; nonzero is not a universal support predicate."},
    {"id":"hardware_config","class":"conditional","rule":"30206 distinguishes unconfigured/configured with 0/1 wording, but no functional-unit bit dictionary is established. Preserve raw bits and do not identify an attached device from this alone."},
    {"id":"identity","class":"reviewed","rule":"Model, serial, part and component-version fields preserve bounded raw identity; encoding/padding must be qualified. A component string is not presence evidence."},
    {"id":"metadata","class":"reviewed","rule":"Raw product, software, model and package identifiers. Blank gains are not physical scales."},
    {"id":"meter_enum","class":"raw-only","rule":"Meter status/type/check fields are E16 with no recovered value dictionary. Do not import M10 0/1 semantics."},
    {"id":"meter_scalar","class":"conditional","rule":"Exact attached meter presence, topology and validity are needed. MC explicitly defines export-positive/import-negative for active power; MA-V200 has no equivalent sign statement in these rows and does not inherit it."},
    {"id":"mppt","class":"conditional","rule":"MPPT energy/power fields need actual documented topology. A management-UI note or extra address does not prove that tracker exists."},
    {"id":"package","class":"conditional","rule":"Complete package-descriptor words preserve file/device identifiers. Missing type dictionaries block semantic expansion, not raw transport."},
    {"id":"pid_scalar","class":"conditional","rule":"PID/single-stage applicability is required where named. A class code such as 1502 at32182 is not a measured voltage; source class labels and their ambiguities remain separate."},
    {"id":"prediction","class":"conditional","rule":"RO predicted MPPT power is distinct from measured production, even though it appears among controls."},
    {"id":"protocol","class":"reviewed","rule":"Opaque U32 protocol identity; source separates main/revision portions. Preserve raw value and do not infer a feature bitmap."},
    {"id":"ratings","class":"reviewed","rule":"Nameplate limits differ from currently adjustable limits; 30075/30077 mirror 42027/42025 and reactive limits can change with grid-code/derating context."},
    {"id":"scalar","class":"reviewed","rule":"Ordinary source-defined frequency, temperature, factor or insulation scalar. Physical safety thresholds and undocumented sentinels are not inferred."},
    {"id":"serial_crc","class":"reviewed","rule":"Raw serial fingerprint value; the exact serial-byte/CRC computation is not defined by this row, so no independent calculation is assumed."},
    {"id":"status_raw","class":"raw-only","rule":"Complete status or enum field is readable, but missing source dictionaries prevent semantic labels. Do not transplant another branch enum."},
    {"id":"storage_health","class":"conditional","rule":"MA38914 event codes0–3 and38915 health-check codes0–4 are explicitly defined. These are observational results, not instructions to start a check."},
    {"id":"storage_identity","class":"conditional","rule":"Unit/pack identity or firmware is associated with that exact attachment slot. A readable placeholder does not establish an installed pack."},
    {"id":"storage_mode","class":"conditional","rule":"MA37006 has its own mode enumeration0–12."},
    {"id":"storage_scalar","class":"conditional","rule":"Apply exact ESU/pack/parallel-system identity and verified presence. Units/scales are row-specific; no offset cloning or unsupported sign convention is assumed."},
    {"id":"storage_status","class":"conditional","rule":"MA unit1/unit2/aggregate states0–4 are explicitly offline/standby/running/fault/sleep. MC battery E16 has no dictionary here and remains raw. Pack/SOH states do not inherit unit-state codes."},
    {"id":"storage_unknown","class":"raw-only","rule":"Pack working-state, SOH/calibration or other unmapped storage code is retained raw. A numeric type or gain does not supply an enum or boolean meaning."}
  ],
  "read_extents": [
    {"start":30000,"end":30064,"quantity":65,"safe_quantities":[15,25,35,50,65],"offsets":[30000,30015,30025,30035,30050],"following_hole":[30065,30067],"hole":"no numeric source field detected in interval"},
    {"start":30068,"end":30086,"quantity":19,"safe_quantities":[2,3,4,5,7,9,11,13,15,17,19],"offsets":[30068,30070,30071,30072,30073,30075,30077,30079,30081,30083,30085],"following_hole":[30087,30088],"hole":"no numeric source field detected in interval"},
    {"start":30089,"end":30103,"quantity":15,"safe_quantities":[15],"offsets":[30089],"following_hole":[30104,30104],"hole":"no numeric source field detected in interval"},
    {"start":30105,"end":30131,"quantity":27,"safe_quantities":[2,3,4,5,6,7,9,11,13,15,17,19,21,23,25,27],"offsets":[30105,30107,30108,30109,30110,30111,30112,30114,30116,30118,30120,30122,30124,30126,30128,30130],"following_hole":[30132,30135],"hole":"no numeric source field detected in interval"},
    {"start":30136,"end":30165,"quantity":30,"safe_quantities":[30],"offsets":[30136],"following_hole":[30166,30205],"hole":"no numeric source field detected in interval"},
    {"start":30206,"end":30250,"quantity":45,"safe_quantities":[1,3,5,7,9,11,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45],"offsets":[30206,30207,30209,30211,30213,30215,30217,30219,30220,30221,30222,30223,30224,30225,30226,30227,30228,30229,30230,30231,30232,30233,30234,30235,30236,30237,30238,30239,30240,30241,30242,30243,30244,30245,30246,30247,30248,30249,30250],"following_hole":[30251,30281],"hole":"no numeric source field detected in interval"},
    {"start":30282,"end":30283,"quantity":2,"safe_quantities":[2],"offsets":[30282],"following_hole":[30284,30299],"hole":"no numeric source field detected in interval"},
    {"start":30300,"end":30323,"quantity":24,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"offsets":[30300,30301,30302,30303,30304,30305,30306,30307,30308,30309,30310,30311,30312,30313,30314,30315,30316,30317,30318,30319,30320,30321,30322,30323],"following_hole":[30324,30339],"hole":"no numeric source field detected in interval"},
    {"start":30340,"end":30341,"quantity":2,"safe_quantities":[1,2],"offsets":[30340,30341],"following_hole":[30342,30347],"hole":"no numeric source field detected in interval"},
    {"start":30348,"end":30348,"quantity":1,"safe_quantities":[1],"offsets":[30348],"following_hole":[30349,30349],"hole":"no numeric source field detected in interval"},
    {"start":30350,"end":30350,"quantity":1,"safe_quantities":[1],"offsets":[30350],"following_hole":[30351,30351],"hole":"no numeric source field detected in interval"},
    {"start":30352,"end":30355,"quantity":4,"safe_quantities":[2,4],"offsets":[30352,30354],"following_hole":[30356,30999],"hole":"no numeric source field detected in interval"},
    {"start":31000,"end":31114,"quantity":115,"safe_quantities":[15,25,40,55,70,85,100,115],"offsets":[31000,31015,31025,31040,31055,31070,31085,31100],"following_hole":[31115,31144],"hole":"no numeric source field detected in interval"},
    {"start":31145,"end":31159,"quantity":15,"safe_quantities":[15],"offsets":[31145],"following_hole":[31160,31199],"hole":"no numeric source field detected in interval"},
    {"start":31200,"end":31209,"quantity":10,"safe_quantities":[10],"offsets":[31200],"following_hole":[31210,31999],"hole":"no numeric source field detected in interval"},
    {"start":32000,"end":32000,"quantity":1,"safe_quantities":[1],"offsets":[32000],"following_hole":[32001,32001],"hole":"no numeric source field detected in interval"},
    {"start":32002,"end":32004,"quantity":3,"safe_quantities":[1,3],"offsets":[32002,32003],"following_hole":[32005,32007],"hole":"no numeric source field detected in interval"},
    {"start":32008,"end":32011,"quantity":4,"safe_quantities":[1,2,3,4],"offsets":[32008,32009,32010,32011],"following_hole":[32012,32014],"hole":"no numeric source field detected in interval"},
    {"start":32015,"end":32027,"quantity":13,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13],"offsets":[32015,32016,32017,32018,32019,32020,32021,32022,32023,32024,32025,32026,32027],"following_hole":[32028,32063],"hole":"no numeric source field detected in interval"},
    {"start":32064,"end":32094,"quantity":31,"safe_quantities":[2,3,4,5,6,7,8,10,12,14,16,18,20,21,22,23,24,25,26,27,29,31],"offsets":[32064,32066,32067,32068,32069,32070,32071,32072,32074,32076,32078,32080,32082,32084,32085,32086,32087,32088,32089,32090,32091,32093],"following_hole":[32095,32105],"hole":"no numeric source field detected in interval"},
    {"start":32106,"end":32119,"quantity":14,"safe_quantities":[2,4,6,8,10,12,14],"offsets":[32106,32108,32110,32112,32114,32116,32118],"hole":"documented fields excluded by access, scope or quarantine; not a source hole"},
    {"start":32155,"end":32183,"quantity":29,"safe_quantities":[1,3,5,7,9,11,13,15,17,19,21,22,23,24,25,26,27,28,29],"offsets":[32155,32156,32158,32160,32162,32164,32166,32168,32170,32172,32174,32176,32177,32178,32179,32180,32181,32182,32183],"following_hole":[32184,32189],"hole":"no numeric source field detected in interval"},
    {"start":32190,"end":32191,"quantity":2,"safe_quantities":[1,2],"offsets":[32190,32191],"following_hole":[32192,32211],"hole":"no numeric source field detected in interval"},
    {"start":32212,"end":32219,"quantity":8,"safe_quantities":[2,4,6,8],"offsets":[32212,32214,32216,32218],"following_hole":[32220,32251],"hole":"no numeric source field detected in interval"},
    {"start":32252,"end":32269,"quantity":18,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18],"offsets":[32252,32253,32254,32255,32256,32257,32258,32259,32260,32261,32262,32263,32264,32265,32266,32267,32268,32269],"following_hole":[32270,32270],"hole":"no numeric source field detected in interval"},
    {"start":32271,"end":32272,"quantity":2,"safe_quantities":[1,2],"offsets":[32271,32272],"following_hole":[32273,32273],"hole":"no numeric source field detected in interval"},
    {"start":32274,"end":32274,"quantity":1,"safe_quantities":[1],"offsets":[32274],"following_hole":[32275,32323],"hole":"no numeric source field detected in interval"},
    {"start":32324,"end":32341,"quantity":18,"safe_quantities":[2,4,6,8,10,12,14,16,18],"offsets":[32324,32326,32328,32330,32332,32334,32336,32338,32340],"following_hole":[32342,32343],"hole":"no numeric source field detected in interval"},
    {"start":32344,"end":32351,"quantity":8,"safe_quantities":[1,2,3,4,5,6,7,8],"offsets":[32344,32345,32346,32347,32348,32349,32350,32351],"following_hole":[32352,34999],"hole":"no numeric source field detected in interval"},
    {"start":35000,"end":35009,"quantity":10,"safe_quantities":[2,4,6,8,10],"offsets":[35000,35002,35004,35006,35008],"hole":"documented fields excluded by access, scope or quarantine; not a source hole"},
    {"start":35021,"end":35032,"quantity":12,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12],"offsets":[35021,35022,35023,35024,35025,35026,35027,35028,35029,35030,35031,35032],"following_hole":[35033,35037],"hole":"no numeric source field detected in interval"},
    {"start":35038,"end":35044,"quantity":7,"safe_quantities":[1,2,3,4,5,6,7],"offsets":[35038,35039,35040,35041,35042,35043,35044],"following_hole":[35045,35093],"hole":"no numeric source field detected in interval"},
    {"start":35094,"end":35095,"quantity":2,"safe_quantities":[1,2],"offsets":[35094,35095],"following_hole":[35096,35114],"hole":"no numeric source field detected in interval"},
    {"start":35115,"end":35115,"quantity":1,"safe_quantities":[1],"offsets":[35115],"following_hole":[35116,35299],"hole":"no numeric source field detected in interval"},
    {"start":35300,"end":35307,"quantity":8,"safe_quantities":[4,8],"offsets":[35300,35304],"following_hole":[35308,36999],"hole":"no numeric source field detected in interval"},
    {"start":37000,"end":37004,"quantity":5,"safe_quantities":[1,3,4,5],"offsets":[37000,37001,37003,37004],"following_hole":[37005,37005],"hole":"no numeric source field detected in interval"},
    {"start":37006,"end":37010,"quantity":5,"safe_quantities":[1,3,5],"offsets":[37006,37007,37009],"following_hole":[37011,37013],"hole":"no numeric source field detected in interval"},
    {"start":37014,"end":37018,"quantity":5,"safe_quantities":[1,3,5],"offsets":[37014,37015,37017],"following_hole":[37019,37020],"hole":"no numeric source field detected in interval"},
    {"start":37021,"end":37022,"quantity":2,"safe_quantities":[1,2],"offsets":[37021,37022],"following_hole":[37023,37024],"hole":"no numeric source field detected in interval"},
    {"start":37025,"end":37049,"quantity":25,"safe_quantities":[1,11,21,23,25],"offsets":[37025,37026,37036,37046,37048],"following_hole":[37050,37051],"hole":"no numeric source field detected in interval"},
    {"start":37052,"end":37061,"quantity":10,"safe_quantities":[10],"offsets":[37052],"following_hole":[37062,37065],"hole":"no numeric source field detected in interval"},
    {"start":37066,"end":37069,"quantity":4,"safe_quantities":[2,4],"offsets":[37066,37068],"following_hole":[37070,37099],"hole":"no numeric source field detected in interval"},
    {"start":37100,"end":37138,"quantity":39,"safe_quantities":[1,3,5,7,9,11,13,15,17,18,19,21,23,25,26,28,30,32,34,36,38,39],"offsets":[37100,37101,37103,37105,37107,37109,37111,37113,37115,37117,37118,37119,37121,37123,37125,37126,37128,37130,37132,37134,37136,37138],"following_hole":[37139,37517],"hole":"no numeric source field detected in interval"},
    {"start":37518,"end":37519,"quantity":2,"safe_quantities":[1,2],"offsets":[37518,37519],"following_hole":[37520,37699],"hole":"no numeric source field detected in interval"},
    {"start":37700,"end":37709,"quantity":10,"safe_quantities":[10],"offsets":[37700],"following_hole":[37710,37737],"hole":"no numeric source field detected in interval"},
    {"start":37738,"end":37738,"quantity":1,"safe_quantities":[1],"offsets":[37738],"following_hole":[37739,37740],"hole":"no numeric source field detected in interval"},
    {"start":37741,"end":37741,"quantity":1,"safe_quantities":[1],"offsets":[37741],"following_hole":[37742,37742],"hole":"no numeric source field detected in interval"},
    {"start":37743,"end":37744,"quantity":2,"safe_quantities":[2],"offsets":[37743],"following_hole":[37745,37745],"hole":"no numeric source field detected in interval"},
    {"start":37746,"end":37756,"quantity":11,"safe_quantities":[2,4,5,6,7,9,11],"offsets":[37746,37748,37750,37751,37752,37753,37755],"following_hole":[37757,37757],"hole":"no numeric source field detected in interval"},
    {"start":37758,"end":37760,"quantity":3,"safe_quantities":[2,3],"offsets":[37758,37760],"following_hole":[37761,37761],"hole":"no numeric source field detected in interval"},
    {"start":37762,"end":37766,"quantity":5,"safe_quantities":[1,2,3,5],"offsets":[37762,37763,37764,37765],"following_hole":[37767,37779],"hole":"no numeric source field detected in interval"},
    {"start":37780,"end":37787,"quantity":8,"safe_quantities":[2,4,6,8],"offsets":[37780,37782,37784,37786],"following_hole":[37788,37798],"hole":"no numeric source field detected in interval"},
    {"start":37799,"end":37828,"quantity":30,"safe_quantities":[15,30],"offsets":[37799,37814],"following_hole":[37829,37919],"hole":"no numeric source field detected in interval"},
    {"start":37920,"end":37928,"quantity":9,"safe_quantities":[1,2,3,4,5,6,7,8,9],"offsets":[37920,37921,37922,37923,37924,37925,37926,37927,37928],"following_hole":[37929,38199],"hole":"no numeric source field detected in interval"},
    {"start":38200,"end":38224,"quantity":25,"safe_quantities":[10,25],"offsets":[38200,38210],"following_hole":[38225,38227],"hole":"no numeric source field detected in interval"},
    {"start":38228,"end":38229,"quantity":2,"safe_quantities":[1,2],"offsets":[38228,38229],"following_hole":[38230,38232],"hole":"no numeric source field detected in interval"},
    {"start":38233,"end":38236,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38233,38235,38236],"following_hole":[38237,38237],"hole":"no numeric source field detected in interval"},
    {"start":38238,"end":38266,"quantity":29,"safe_quantities":[2,4,14,29],"offsets":[38238,38240,38242,38252],"following_hole":[38267,38269],"hole":"no numeric source field detected in interval"},
    {"start":38270,"end":38271,"quantity":2,"safe_quantities":[1,2],"offsets":[38270,38271],"following_hole":[38272,38274],"hole":"no numeric source field detected in interval"},
    {"start":38275,"end":38278,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38275,38277,38278],"following_hole":[38279,38279],"hole":"no numeric source field detected in interval"},
    {"start":38280,"end":38308,"quantity":29,"safe_quantities":[2,4,14,29],"offsets":[38280,38282,38284,38294],"following_hole":[38309,38311],"hole":"no numeric source field detected in interval"},
    {"start":38312,"end":38313,"quantity":2,"safe_quantities":[1,2],"offsets":[38312,38313],"following_hole":[38314,38316],"hole":"no numeric source field detected in interval"},
    {"start":38317,"end":38320,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38317,38319,38320],"following_hole":[38321,38321],"hole":"no numeric source field detected in interval"},
    {"start":38322,"end":38350,"quantity":29,"safe_quantities":[2,4,14,29],"offsets":[38322,38324,38326,38336],"following_hole":[38351,38353],"hole":"no numeric source field detected in interval"},
    {"start":38354,"end":38355,"quantity":2,"safe_quantities":[1,2],"offsets":[38354,38355],"following_hole":[38356,38358],"hole":"no numeric source field detected in interval"},
    {"start":38359,"end":38362,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38359,38361,38362],"following_hole":[38363,38363],"hole":"no numeric source field detected in interval"},
    {"start":38364,"end":38392,"quantity":29,"safe_quantities":[2,4,14,29],"offsets":[38364,38366,38368,38378],"following_hole":[38393,38395],"hole":"no numeric source field detected in interval"},
    {"start":38396,"end":38397,"quantity":2,"safe_quantities":[1,2],"offsets":[38396,38397],"following_hole":[38398,38400],"hole":"no numeric source field detected in interval"},
    {"start":38401,"end":38404,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38401,38403,38404],"following_hole":[38405,38405],"hole":"no numeric source field detected in interval"},
    {"start":38406,"end":38434,"quantity":29,"safe_quantities":[2,4,14,29],"offsets":[38406,38408,38410,38420],"following_hole":[38435,38437],"hole":"no numeric source field detected in interval"},
    {"start":38438,"end":38439,"quantity":2,"safe_quantities":[1,2],"offsets":[38438,38439],"following_hole":[38440,38442],"hole":"no numeric source field detected in interval"},
    {"start":38443,"end":38446,"quantity":4,"safe_quantities":[2,3,4],"offsets":[38443,38445,38446],"following_hole":[38447,38447],"hole":"no numeric source field detected in interval"},
    {"start":38448,"end":38463,"quantity":16,"safe_quantities":[2,4,5,6,7,8,9,10,11,12,13,14,15,16],"offsets":[38448,38450,38452,38453,38454,38455,38456,38457,38458,38459,38460,38461,38462,38463],"following_hole":[38464,38903],"hole":"no numeric source field detected in interval"},
    {"start":38904,"end":38915,"quantity":12,"safe_quantities":[2,4,5,6,9,10,11,12],"offsets":[38904,38906,38908,38909,38910,38913,38914,38915],"hole":"documented fields excluded by access, scope or quarantine; not a source hole"},
    {"start":42056,"end":42057,"quantity":2,"safe_quantities":[2],"offsets":[42056]}
  ],
  "rows": [
    {"key":"identity.model_text.30000","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.device_serial.30015","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.product_code.30025","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"identity.firmware_text.30035","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"identity.software_text.30050","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"protocol.protocol_version_word.30068","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"protocol","decode":{"gain":"not stated","unit":"not stated"},"page":10},
    {"key":"metadata.model_id.30070","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":10},
    {"key":"counts.pv_string_count.30071","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":10},
    {"key":"counts.mppt_count.30072","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":10},
    {"key":"ratings.rated_power.30073","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":10},
    {"key":"ratings.active_limit.30075","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":10},
    {"key":"ratings.apparent_limit.30077","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":10},
    {"key":"ratings.reactive_export_limit.30079","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":10},
    {"key":"ratings.reactive_import_limit.30081","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":11},
    {"key":"ratings.nameplate_active_capacity.30083","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":11},
    {"key":"ratings.nameplate_apparent_capacity.30085","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":11},
    {"key":"identity.field_30089","endpoint":"inverter","offset":30089,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":11},
    {"key":"identity.sales_region_text.30105","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_product_id.30107","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_sequence.30108","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.grid_code_protocol_id.30109","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_variant_id.30110","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"counts.upgrade_package_count.30111","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":12},
    {"key":"package.package_descriptor_1.30112","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_2.30114","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_3.30116","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_4.30118","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_5.30120","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_6.30122","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_7.30124","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_8.30126","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_9.30128","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_10.30130","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"identity.field_30136","endpoint":"inverter","offset":30136,"quantity":30,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"capability.hardware_configuration.30206","endpoint":"inverter","offset":30206,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"hardware_config","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.subdevice_support.30207","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"presence.subdevices.30209","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_1.30211","endpoint":"inverter","offset":30211,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_2.30213","endpoint":"inverter","offset":30213,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_3.30215","endpoint":"inverter","offset":30215,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_4.30217","endpoint":"inverter","offset":30217,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_1.30219","endpoint":"inverter","offset":30219,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_2.30220","endpoint":"inverter","offset":30220,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_3.30221","endpoint":"inverter","offset":30221,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_4.30222","endpoint":"inverter","offset":30222,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_5.30223","endpoint":"inverter","offset":30223,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_6.30224","endpoint":"inverter","offset":30224,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_7.30225","endpoint":"inverter","offset":30225,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_8.30226","endpoint":"inverter","offset":30226,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_9.30227","endpoint":"inverter","offset":30227,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_10.30228","endpoint":"inverter","offset":30228,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_11.30229","endpoint":"inverter","offset":30229,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_12.30230","endpoint":"inverter","offset":30230,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_13.30231","endpoint":"inverter","offset":30231,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_14.30232","endpoint":"inverter","offset":30232,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_15.30233","endpoint":"inverter","offset":30233,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_16.30234","endpoint":"inverter","offset":30234,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_17.30235","endpoint":"inverter","offset":30235,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_18.30236","endpoint":"inverter","offset":30236,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_19.30237","endpoint":"inverter","offset":30237,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_20.30238","endpoint":"inverter","offset":30238,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_21.30239","endpoint":"inverter","offset":30239,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_22.30240","endpoint":"inverter","offset":30240,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_23.30241","endpoint":"inverter","offset":30241,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_24.30242","endpoint":"inverter","offset":30242,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_25.30243","endpoint":"inverter","offset":30243,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_26.30244","endpoint":"inverter","offset":30244,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_27.30245","endpoint":"inverter","offset":30245,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_28.30246","endpoint":"inverter","offset":30246,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_29.30247","endpoint":"inverter","offset":30247,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_30.30248","endpoint":"inverter","offset":30248,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_31.30249","endpoint":"inverter","offset":30249,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_32.30250","endpoint":"inverter","offset":30250,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.feature_code_5.30282","endpoint":"inverter","offset":30282,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.monitor_mask_1.30300","endpoint":"inverter","offset":30300,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_2.30301","endpoint":"inverter","offset":30301,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_3.30302","endpoint":"inverter","offset":30302,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_4.30303","endpoint":"inverter","offset":30303,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_5.30304","endpoint":"inverter","offset":30304,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_6.30305","endpoint":"inverter","offset":30305,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_7.30306","endpoint":"inverter","offset":30306,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_8.30307","endpoint":"inverter","offset":30307,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_1.30308","endpoint":"inverter","offset":30308,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_2.30309","endpoint":"inverter","offset":30309,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_3.30310","endpoint":"inverter","offset":30310,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_4.30311","endpoint":"inverter","offset":30311,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_5.30312","endpoint":"inverter","offset":30312,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_6.30313","endpoint":"inverter","offset":30313,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_7.30314","endpoint":"inverter","offset":30314,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_8.30315","endpoint":"inverter","offset":30315,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_9.30316","endpoint":"inverter","offset":30316,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_10.30317","endpoint":"inverter","offset":30317,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_11.30318","endpoint":"inverter","offset":30318,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_12.30319","endpoint":"inverter","offset":30319,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_13.30320","endpoint":"inverter","offset":30320,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_14.30321","endpoint":"inverter","offset":30321,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_15.30322","endpoint":"inverter","offset":30322,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_16.30323","endpoint":"inverter","offset":30323,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.monitor_mask_9.30340","endpoint":"inverter","offset":30340,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.monitor_mask_10.30341","endpoint":"inverter","offset":30341,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.battery_mask_1.30348","endpoint":"inverter","offset":30348,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.pid_mask_1.30350","endpoint":"inverter","offset":30350,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"epoch.field_30352","endpoint":"inverter","offset":30352,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":20},
    {"key":"epoch.field_30354","endpoint":"inverter","offset":30354,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":20},
    {"key":"identity.hardware_text.31000","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":20},
    {"key":"identity.monitor_board_serial.31015","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.monitor_software_text.31025","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.dsp_version_text.31040","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31055","endpoint":"inverter","offset":31055,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.cpld_version_text.31070","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.afci_version_text.31085","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31100","endpoint":"inverter","offset":31100,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31145","endpoint":"inverter","offset":31145,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.registration_code.31200","endpoint":"inverter","offset":31200,"quantity":10,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"status_raw.remote_run_bits.32000","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"status_raw.monitor_run_bits.32002","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"status_raw.power_run_bits.32003","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"core":{"key":"status.power_processing","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_1.32008","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_2.32009","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_3.32010","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_extra.field_32011","endpoint":"inverter","offset":32011,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"serial_crc.device_serial_crc.32015","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"serial_crc","decode":{"gain":"not stated","unit":"not stated"},"page":22},
    {"key":"dc_channel.dc_channel_1_voltage.32016","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":22},
    {"key":"dc_channel.dc_channel_1_current.32017","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":22},
    {"key":"dc_channel.dc_channel_2_voltage.32018","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":22},
    {"key":"dc_channel.dc_channel_2_current.32019","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_3_voltage.32020","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_3_current.32021","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_4_voltage.32022","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_4_current.32023","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_5_voltage.32024","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_5_current.32025","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_6_voltage.32026","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_6_current.32027","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_power.dc_input_power.32064","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"dc_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":23},
    {"key":"ac_voltage.ac_voltage_ab_or_grid.32066","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_bc.32067","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.bc","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_ca.32068","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_voltage.ac_voltage_a_or_uo.32069","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.a","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_b_or_wo.32070","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_voltage.ac_voltage_c.32071","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_current.ac_current_a_or_grid.32072","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_current.ac_current_b.32074","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":24},
    {"key":"ac_current.ac_current_c.32076","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":24},
    {"key":"ac_power.daily_peak_active_power.32078","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":24},
    {"key":"ac_power.active_power.32080","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":25},
    {"key":"ac_power.reactive_power.32082","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kVar"},"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.power_factor.32084","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"not stated"},"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.grid_frequency.32085","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"100","unit":"Hz"},"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":25},
    {"key":"efficiency.conversion_efficiency.32086","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"efficiency","decode":{"gain":"100","unit":"%"},"core":{"key":"inverter.efficiency","gate":"generation/absorption mode"},"page":25},
    {"key":"scalar.internal_temperature.32087","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"10","unit":"°C"},"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.insulation_resistance.32088","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"MΩ"},"page":25},
    {"key":"status_raw.device_state_code.32089","endpoint":"inverter","offset":32089,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":25},
    {"key":"fault_code.priority_fault_code.32090","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"fault_code","decode":{"gain":"not stated","unit":"not stated"},"page":25},
    {"key":"epoch.startup_timestamp.32091","endpoint":"inverter","offset":32091,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":25},
    {"key":"epoch.shutdown_timestamp.32093","endpoint":"inverter","offset":32093,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":26},
    {"key":"energy.generated_energy_total.32106","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":26},
    {"key":"energy.dc_input_energy_by_unit.32108","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"epoch.current_period_timestamp.32110","endpoint":"inverter","offset":32110,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":26},
    {"key":"energy.generated_energy_current_hour.32112","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"energy.generated_energy_current_day.32114","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":26},
    {"key":"energy.generated_energy_current_month.32116","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"energy.generated_energy_current_year.32118","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"conflict.field_32133","endpoint":"inverter","offset":32133,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"conflict.field_32135","endpoint":"inverter","offset":32135,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"conflict.field_32137","endpoint":"inverter","offset":32137,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"alarm_count_sequence.alarm_clear_sequence.32155","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":27},
    {"key":"epoch.previous_hour_timestamp.32156","endpoint":"inverter","offset":32156,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_hour.32158","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_day_timestamp.32160","endpoint":"inverter","offset":32160,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_day.32162","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_month_timestamp.32164","endpoint":"inverter","offset":32164,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_month.32166","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_year_timestamp.32168","endpoint":"inverter","offset":32168,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":28},
    {"key":"energy.generated_energy_previous_year.32170","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":28},
    {"key":"alarm_count_sequence.latest_active_alarm_sequence.32172","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":28},
    {"key":"alarm_count_sequence.latest_history_alarm_sequence.32174","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":28},
    {"key":"pid_scalar.pid_bus_voltage.32176","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_pv_voltage_max.32177","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_pv_voltage_min.32178","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_negative_ground_voltage_mean.32179","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_positive_ground_voltage_max.32180","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_negative_ground_voltage_min.32181","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":29},
    {"key":"pid_scalar.pid_inverter_class_code.32182","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"1","unit":"V"},"page":29},
    {"key":"status_raw.iso_feature_bits.32183","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":29},
    {"key":"status_raw.pid_state_code.32190","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":29},
    {"key":"pid_scalar.pv_negative_ground_voltage.32191","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":29},
    {"key":"mppt.mppt_1_energy.32212","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_2_energy.32214","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_3_energy.32216","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_4_energy.32218","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"alarm_extra.diagnostic_alarm_group_1.32252","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":29},
    {"key":"alarm_extra.diagnostic_alarm_group_2.32253","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_3.32254","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_4.32255","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_5.32256","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_6.32257","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_7.32258","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_8.32259","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_9.32260","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_10.32261","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_11.32262","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_12.32263","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_13.32264","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_14.32265","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_15.32266","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_16.32267","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_17.32268","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_18.32269","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_19.32271","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_20.32272","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"alarm_extra.diagnostic_alarm_group_21.32274","endpoint":"inverter","offset":32274,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"mppt.field_32324","endpoint":"inverter","offset":32324,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32326","endpoint":"inverter","offset":32326,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32328","endpoint":"inverter","offset":32328,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32330","endpoint":"inverter","offset":32330,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32332","endpoint":"inverter","offset":32332,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32334","endpoint":"inverter","offset":32334,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32336","endpoint":"inverter","offset":32336,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32338","endpoint":"inverter","offset":32338,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32340","endpoint":"inverter","offset":32340,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":33},
    {"key":"dc_channel.field_32344","endpoint":"inverter","offset":32344,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32345","endpoint":"inverter","offset":32345,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32346","endpoint":"inverter","offset":32346,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32347","endpoint":"inverter","offset":32347,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32348","endpoint":"inverter","offset":32348,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32349","endpoint":"inverter","offset":32349,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32350","endpoint":"inverter","offset":32350,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32351","endpoint":"inverter","offset":32351,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"diagnostic.capacitor_runtime.35000","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.fan_runtime.35002","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35004","endpoint":"inverter","offset":35004,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35006","endpoint":"inverter","offset":35006,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35008","endpoint":"inverter","offset":35008,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"conflict.internal_diagnostic_unknown.35010","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1","unit":"V"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_1.35021","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_2.35022","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_3.35023","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_4.35024","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_5.35025","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_6.35026","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_7.35027","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_8.35028","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_9.35029","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_10.35030","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_11.35031","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_12.35032","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":35},
    {"key":"diagnostic.phase_a_dc_component.35038","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.phase_b_dc_component.35039","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.phase_c_dc_component.35040","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.residual_current.35041","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1","unit":"mA"},"page":35},
    {"key":"diagnostic.positive_bus_voltage.35042","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"diagnostic.negative_bus_voltage.35043","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"diagnostic.negative_bus_ground_voltage.35044","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"status_raw.iv_scan_state_code.35094","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"status_raw.iv_scan_capability_code.35095","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"status_raw.activation_state_code.35115","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"block.active_adjustment_block.35300","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"block.reactive_adjustment_block.35304","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":36},
    {"key":"storage.unit1.status.37000","endpoint":"inverter","offset":37000,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":69},
    {"key":"storage.unit1.power.37001","endpoint":"inverter","offset":37001,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive means charging; negative means discharging in this exact unit row.","page":70},
    {"key":"storage.unit1.voltage.37003","endpoint":"inverter","offset":37003,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"storage.unit1.soc.37004","endpoint":"inverter","offset":37004,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":70},
    {"key":"storage.unit1.field.37006","endpoint":"inverter","offset":37006,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_mode","decode":{"gain":"1","unit":"N/A"},"condition":"Modes0..12: none, forced action, TOU, fixed action, self-use, full export, LUNA TOU, remote self-use, remote export, remote TOU, AI, remote AI, third-party scheduling. Observational only.","page":71},
    {"key":"storage.unit1.charge_rating.37007","endpoint":"inverter","offset":37007,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":71},
    {"key":"storage.unit1.discharge_rating.37009","endpoint":"inverter","offset":37009,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":72},
    {"key":"storage.unit1.field.37014","endpoint":"inverter","offset":37014,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"1","unit":"N/A"},"page":72},
    {"key":"storage.unit1.energy_charge_daily.37015","endpoint":"inverter","offset":37015,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":72},
    {"key":"storage.unit1.energy_discharge_daily.37017","endpoint":"inverter","offset":37017,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":72},
    {"key":"storage.unit1.current.37021","endpoint":"inverter","offset":37021,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":72},
    {"key":"storage.unit1.temperature.37022","endpoint":"inverter","offset":37022,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":73},
    {"key":"storage.unit1.field.37025","endpoint":"inverter","offset":37025,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"mins"},"page":73},
    {"key":"storage.unit1.version.37026","endpoint":"inverter","offset":37026,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":73},
    {"key":"storage.unit1.version.37036","endpoint":"inverter","offset":37036,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":73},
    {"key":"storage.aggregate.field.37046","endpoint":"inverter","offset":37046,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Reported charge limit is constrained by both inverter and connected ESU capability; a capability limit is not current charging.","page":74},
    {"key":"storage.aggregate.field.37048","endpoint":"inverter","offset":37048,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Reported discharge limit is constrained by both inverter and connected ESU capability; a capability limit is not current discharging.","page":74},
    {"key":"storage.unit1.serial.37052","endpoint":"inverter","offset":37052,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":74},
    {"key":"storage.unit1.energy_charge_total.37066","endpoint":"inverter","offset":37066,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":74},
    {"key":"storage.unit1.energy_discharge_total.37068","endpoint":"inverter","offset":37068,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":75},
    {"key":"meter_enum.field_37100","endpoint":"inverter","offset":37100,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":36},
    {"key":"meter_scalar.field_37101","endpoint":"inverter","offset":37101,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37103","endpoint":"inverter","offset":37103,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37105","endpoint":"inverter","offset":37105,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37107","endpoint":"inverter","offset":37107,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37109","endpoint":"inverter","offset":37109,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37111","endpoint":"inverter","offset":37111,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37113","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":36},
    {"key":"meter_scalar.field_37115","endpoint":"inverter","offset":37115,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"Var"},"page":36},
    {"key":"meter_scalar.field_37117","endpoint":"inverter","offset":37117,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1000","unit":"not stated"},"page":36},
    {"key":"meter_scalar.field_37118","endpoint":"inverter","offset":37118,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"Hz"},"page":36},
    {"key":"meter_scalar.field_37119","endpoint":"inverter","offset":37119,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":37},
    {"key":"meter_scalar.field_37121","endpoint":"inverter","offset":37121,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":37},
    {"key":"meter_scalar.field_37123","endpoint":"inverter","offset":37123,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kVarh"},"page":37},
    {"key":"meter_enum.field_37125","endpoint":"inverter","offset":37125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"meter_scalar.field_37126","endpoint":"inverter","offset":37126,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37128","endpoint":"inverter","offset":37128,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37130","endpoint":"inverter","offset":37130,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37132","endpoint":"inverter","offset":37132,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_scalar.field_37134","endpoint":"inverter","offset":37134,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_scalar.field_37136","endpoint":"inverter","offset":37136,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_enum.field_37138","endpoint":"inverter","offset":37138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"status.integrated_raw.37518","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"capability.integrated_status_raw.37519","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":37},
    {"key":"storage.unit2.serial.37700","endpoint":"inverter","offset":37700,"quantity":10,"type":"BYTES","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"condition":"Literal BYTES length10; do not silently convert this unit2 serial field to STRING.","page":75},
    {"key":"storage.unit2.soc.37738","endpoint":"inverter","offset":37738,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":75},
    {"key":"storage.unit2.status.37741","endpoint":"inverter","offset":37741,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":75},
    {"key":"storage.unit2.power.37743","endpoint":"inverter","offset":37743,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive means charging; negative means discharging in this exact unit row.","page":75},
    {"key":"storage.unit2.energy_charge_daily.37746","endpoint":"inverter","offset":37746,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":76},
    {"key":"storage.unit2.energy_discharge_daily.37748","endpoint":"inverter","offset":37748,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":76},
    {"key":"storage.unit2.voltage.37750","endpoint":"inverter","offset":37750,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":76},
    {"key":"storage.unit2.current.37751","endpoint":"inverter","offset":37751,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":76},
    {"key":"storage.unit2.temperature.37752","endpoint":"inverter","offset":37752,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":76},
    {"key":"storage.unit2.energy_charge_total.37753","endpoint":"inverter","offset":37753,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":77},
    {"key":"storage.unit2.energy_discharge_total.37755","endpoint":"inverter","offset":37755,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":77},
    {"key":"storage.aggregate.capacity.37758","endpoint":"inverter","offset":37758,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"Wh"},"page":77},
    {"key":"storage.aggregate.soc.37760","endpoint":"inverter","offset":37760,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":77},
    {"key":"storage.aggregate.status.37762","endpoint":"inverter","offset":37762,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":77},
    {"key":"storage.aggregate.voltage.37763","endpoint":"inverter","offset":37763,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":77},
    {"key":"storage.aggregate.current.37764","endpoint":"inverter","offset":37764,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":77},
    {"key":"storage.aggregate.power.37765","endpoint":"inverter","offset":37765,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":78},
    {"key":"storage.aggregate.energy_charge_total.37780","endpoint":"inverter","offset":37780,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_discharge_total.37782","endpoint":"inverter","offset":37782,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_charge_daily.37784","endpoint":"inverter","offset":37784,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_discharge_daily.37786","endpoint":"inverter","offset":37786,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.unit2.software.37799","endpoint":"inverter","offset":37799,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":79},
    {"key":"storage.unit1.software.37814","endpoint":"inverter","offset":37814,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack1.health_code.37920","endpoint":"inverter","offset":37920,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack2.health_code.37921","endpoint":"inverter","offset":37921,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack3.health_code.37922","endpoint":"inverter","offset":37922,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack1.health_code.37923","endpoint":"inverter","offset":37923,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack2.health_code.37924","endpoint":"inverter","offset":37924,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack3.health_code.37925","endpoint":"inverter","offset":37925,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":81},
    {"key":"storage.aggregate.health_code.37926","endpoint":"inverter","offset":37926,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"1","unit":"N/A"},"page":81},
    {"key":"storage.aggregate.health_code.37927","endpoint":"inverter","offset":37927,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"10","unit":"N/A"},"condition":"SOH-related lower-discharge-limit field has gain10 but no value/boolean dictionary; keep raw.","page":81},
    {"key":"storage.aggregate.health_code.37928","endpoint":"inverter","offset":37928,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"10","unit":"N/A"},"condition":"SOH-related backup-SOC field has gain10 but no value/boolean dictionary; keep raw.","page":81},
    {"key":"storage.unit1.pack1.serial.38200","endpoint":"inverter","offset":38200,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":81},
    {"key":"storage.unit1.pack1.firmware.38210","endpoint":"inverter","offset":38210,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":82},
    {"key":"storage.unit1.pack1.status.38228","endpoint":"inverter","offset":38228,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":82},
    {"key":"storage.unit1.pack1.soc.38229","endpoint":"inverter","offset":38229,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":82},
    {"key":"storage.unit1.pack1.power.38233","endpoint":"inverter","offset":38233,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":82},
    {"key":"storage.unit1.pack1.voltage.38235","endpoint":"inverter","offset":38235,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":83},
    {"key":"storage.unit1.pack1.current.38236","endpoint":"inverter","offset":38236,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":83},
    {"key":"storage.unit1.pack1.energy_charge_total.38238","endpoint":"inverter","offset":38238,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":83},
    {"key":"storage.unit1.pack1.energy_discharge_total.38240","endpoint":"inverter","offset":38240,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":83},
    {"key":"storage.unit1.pack2.serial.38242","endpoint":"inverter","offset":38242,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.firmware.38252","endpoint":"inverter","offset":38252,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.status.38270","endpoint":"inverter","offset":38270,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.soc.38271","endpoint":"inverter","offset":38271,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":84},
    {"key":"storage.unit1.pack2.power.38275","endpoint":"inverter","offset":38275,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":85},
    {"key":"storage.unit1.pack2.voltage.38277","endpoint":"inverter","offset":38277,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":85},
    {"key":"storage.unit1.pack2.current.38278","endpoint":"inverter","offset":38278,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":85},
    {"key":"storage.unit1.pack2.energy_charge_total.38280","endpoint":"inverter","offset":38280,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":85},
    {"key":"storage.unit1.pack2.energy_discharge_total.38282","endpoint":"inverter","offset":38282,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":86},
    {"key":"storage.unit1.pack3.serial.38284","endpoint":"inverter","offset":38284,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.firmware.38294","endpoint":"inverter","offset":38294,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.status.38312","endpoint":"inverter","offset":38312,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.soc.38313","endpoint":"inverter","offset":38313,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":87},
    {"key":"storage.unit1.pack3.power.38317","endpoint":"inverter","offset":38317,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":87},
    {"key":"storage.unit1.pack3.voltage.38319","endpoint":"inverter","offset":38319,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":87},
    {"key":"storage.unit1.pack3.current.38320","endpoint":"inverter","offset":38320,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":87},
    {"key":"storage.unit1.pack3.energy_charge_total.38322","endpoint":"inverter","offset":38322,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":88},
    {"key":"storage.unit1.pack3.energy_discharge_total.38324","endpoint":"inverter","offset":38324,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":88},
    {"key":"storage.unit2.pack1.serial.38326","endpoint":"inverter","offset":38326,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":88},
    {"key":"storage.unit2.pack1.firmware.38336","endpoint":"inverter","offset":38336,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":88},
    {"key":"storage.unit2.pack1.status.38354","endpoint":"inverter","offset":38354,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":89},
    {"key":"storage.unit2.pack1.soc.38355","endpoint":"inverter","offset":38355,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":89},
    {"key":"storage.unit2.pack1.power.38359","endpoint":"inverter","offset":38359,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":89},
    {"key":"storage.unit2.pack1.voltage.38361","endpoint":"inverter","offset":38361,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":89},
    {"key":"storage.unit2.pack1.current.38362","endpoint":"inverter","offset":38362,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":90},
    {"key":"storage.unit2.pack1.energy_charge_total.38364","endpoint":"inverter","offset":38364,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":90},
    {"key":"storage.unit2.pack1.energy_discharge_total.38366","endpoint":"inverter","offset":38366,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":90},
    {"key":"storage.unit2.pack2.serial.38368","endpoint":"inverter","offset":38368,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":90},
    {"key":"storage.unit2.pack2.firmware.38378","endpoint":"inverter","offset":38378,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":91},
    {"key":"storage.unit2.pack2.status.38396","endpoint":"inverter","offset":38396,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":91},
    {"key":"storage.unit2.pack2.soc.38397","endpoint":"inverter","offset":38397,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":91},
    {"key":"storage.unit2.pack2.power.38401","endpoint":"inverter","offset":38401,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":91},
    {"key":"storage.unit2.pack2.voltage.38403","endpoint":"inverter","offset":38403,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":92},
    {"key":"storage.unit2.pack2.current.38404","endpoint":"inverter","offset":38404,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":92},
    {"key":"storage.unit2.pack2.energy_charge_total.38406","endpoint":"inverter","offset":38406,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":92},
    {"key":"storage.unit2.pack2.energy_discharge_total.38408","endpoint":"inverter","offset":38408,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":92},
    {"key":"storage.unit2.pack3.serial.38410","endpoint":"inverter","offset":38410,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.firmware.38420","endpoint":"inverter","offset":38420,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.status.38438","endpoint":"inverter","offset":38438,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.soc.38439","endpoint":"inverter","offset":38439,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":93},
    {"key":"storage.unit2.pack3.power.38443","endpoint":"inverter","offset":38443,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":94},
    {"key":"storage.unit2.pack3.voltage.38445","endpoint":"inverter","offset":38445,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":94},
    {"key":"storage.unit2.pack3.current.38446","endpoint":"inverter","offset":38446,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":94},
    {"key":"storage.unit2.pack3.energy_charge_total.38448","endpoint":"inverter","offset":38448,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":94},
    {"key":"storage.unit2.pack3.energy_discharge_total.38450","endpoint":"inverter","offset":38450,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":95},
    {"key":"storage.unit1.pack1.temperature_max.38452","endpoint":"inverter","offset":38452,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack1.temperature_min.38453","endpoint":"inverter","offset":38453,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack2.temperature_max.38454","endpoint":"inverter","offset":38454,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack2.temperature_min.38455","endpoint":"inverter","offset":38455,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit1.pack3.temperature_max.38456","endpoint":"inverter","offset":38456,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit1.pack3.temperature_min.38457","endpoint":"inverter","offset":38457,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit2.pack1.temperature_max.38458","endpoint":"inverter","offset":38458,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack1.temperature_min.38459","endpoint":"inverter","offset":38459,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack2.temperature_max.38460","endpoint":"inverter","offset":38460,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack2.temperature_min.38461","endpoint":"inverter","offset":38461,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.unit2.pack3.temperature_max.38462","endpoint":"inverter","offset":38462,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.unit2.pack3.temperature_min.38463","endpoint":"inverter","offset":38463,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.parallel.charge_capability.38904","endpoint":"inverter","offset":38904,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"KW"},"page":98},
    {"key":"storage.parallel.discharge_capability.38906","endpoint":"inverter","offset":38906,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":99},
    {"key":"storage.parallel.heating_request.38908","endpoint":"inverter","offset":38908,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":99},
    {"key":"storage.parallel.dehumidification_request.38909","endpoint":"inverter","offset":38909,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":99},
    {"key":"storage.parallel.action_request_block.38910","endpoint":"inverter","offset":38910,"quantity":3,"type":"MLD/Bytes","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"N/A","unit":"N/A"},"condition":"Three words=6 bytes. Byte0 request type0..5; bytes1..4 maximum power inW/gain1. Byte5, multi-byte ordering and unused values are not specified; retain the whole field.","page":99},
    {"key":"storage.parallel.preheat_duration.38913","endpoint":"inverter","offset":38913,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"N/A","unit":"min"},"condition":"Documented range0..1440min, but gain is N/A; do not invent a separate numeric gain.","page":100},
    {"key":"storage.parallel.health_event.38914","endpoint":"inverter","offset":38914,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage_health","decode":{"gain":"N/A","unit":"N/A"},"condition":"0=initial;1=start event;2=end event;3=reminder.","page":100},
    {"key":"storage.parallel.health_state.38915","endpoint":"inverter","offset":38915,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage_health","decode":{"gain":"N/A","unit":"N/A"},"condition":"0=pending;1=automatic check;2=manual check;3=success;4=failed.","page":100},
    {"key":"prediction.predicted_mppt_power.42056","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"prediction","decode":{"gain":"1000","unit":"kW"},"page":44}
  ],
  "controls": [
    {"key":"ma-v200.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"Epochseconds","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"1","unit":"s"},"condition":"Local-time epoch field; do not substitute UTC or assume timezone.","page":38},
    {"key":"ma-v200.control.qu_mode","endpoint":"inverter","offset":40037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":38},
    {"key":"ma-v200.control.qu_trigger_power","endpoint":"inverter","offset":40038,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":38},
    {"key":"ma-v200.control.fixed_active_limit_low_resolution","endpoint":"inverter","offset":40120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"kW"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":38},
    {"key":"ma-v200.control.power_factor_target","endpoint":"inverter","offset":40122,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":38},
    {"key":"ma-v200.control.reactive_ratio_target","endpoint":"inverter","offset":40123,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Q/S is converted to a fixed reactive quantity using Smax.","page":38},
    {"key":"ma-v200.control.reactive_adjustment_time","endpoint":"inverter","offset":40124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Curve adjustment-time association is documented; no same-frame requirement or universal update order follows.","page":38},
    {"key":"ma-v200.control.active_percent_limit","endpoint":"inverter","offset":40125,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Fine active-power adjustment interface.","page":39},
    {"key":"ma-v200.control.fixed_active_limit_watts","endpoint":"inverter","offset":40126,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"1","unit":"W"},"condition":"Range0..Pmax; Pmax is a live/profile-dependent bound.","page":39},
    {"key":"ma-v200.control.night_reactive_ratio","endpoint":"inverter","offset":40128,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Q/S is converted to a fixed reactive quantity using Smax.","page":39},
    {"key":"ma-v200.control.night_reactive_power","endpoint":"inverter","offset":40129,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"kVar"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":39},
    {"key":"ma-v200.control.cosphi_pn_curve","endpoint":"inverter","offset":40133,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source delegates payload interpretation to a named extension/format section; no decoder is borrowed by address similarity.","page":39},
    {"key":"ma-v200.control.qu_characteristic_curve","endpoint":"inverter","offset":40154,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source delegates payload interpretation to a named extension/format section; no decoder is borrowed by address similarity.","page":39},
    {"key":"ma-v200.control.pfu_characteristic_curve","endpoint":"inverter","offset":40175,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source delegates payload interpretation to a named extension/format section; no decoder is borrowed by address similarity.","page":39},
    {"key":"ma-v200.control.curve_reactive_adjustment_time","endpoint":"inverter","offset":40196,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Curve adjustment-time association is documented; no same-frame requirement or universal update order follows.","page":39},
    {"key":"ma-v200.control.active_power.field_40197","endpoint":"inverter","offset":40197,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Apparent-percentage interface has an STS temperature-derating scope.","page":40},
    {"key":"ma-v200.control.qu_exit_power","endpoint":"inverter","offset":40198,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":40},
    {"key":"ma-v200.control.distributed_active_percent","endpoint":"inverter","offset":40199,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Distributed/backflow-control context; limits active output during underfrequency power increase.","page":40},
    {"key":"ma-v200.control.start_command","endpoint":"inverter","offset":40200,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":40},
    {"key":"ma-v200.control.stop_command","endpoint":"inverter","offset":40201,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":40},
    {"key":"ma-v200.control.reset_command","endpoint":"inverter","offset":40205,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"DSP replies before resetting; monitoring replies northbound after normal DSP response and resets3s later. Failed response prevents the described restart. This sequence does not establish retry safety.","page":40},
    {"key":"ma-v200.control.qp_curve","endpoint":"inverter","offset":40354,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source delegates payload interpretation to a named extension/format section; no decoder is borrowed by address similarity.","page":40},
    {"key":"ma-v200.control.qu_minimum_power_factor","endpoint":"inverter","offset":40375,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1000","unit":"not stated"},"condition":"Country-code-dependent PF limitation of Q-U output; source gives a0..1 EN50549 context and a special zero meaning. Defaults are documentary only.","page":41},
    {"key":"ma-v200.control.qu_activation_delay","endpoint":"inverter","offset":40376,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"s"},"condition":"Q-U activation delay depends on country code; Italian CEI context differs from other source defaults.","page":41},
    {"key":"ma-v200.control.grid_code","endpoint":"inverter","offset":42000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"not stated"},"condition":"Select only a code documented in this exact edition grid-code catalogue.","page":41},
    {"key":"ma-v200.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only scope; source currently describes three-phase three-wire only.","page":41},
    {"key":"ma-v200.control.nominal_voltage","endpoint":"inverter","offset":42002,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"V"},"condition":"Nominal voltage reference Vn.","page":41},
    {"key":"ma-v200.control.nominal_frequency","endpoint":"inverter","offset":42003,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"Hz"},"condition":"Nominal frequency reference Fn.","page":41},
    {"key":"ma-v200.control.remote_scheduling","endpoint":"inverter","offset":42014,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Disabling scheduling locks the inverter; numeric enable/disable codes are not specified in this row.","page":41},
    {"key":"ma-v200.control.reactive_ramp","endpoint":"inverter","offset":42015,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":42},
    {"key":"ma-v200.control.active_ramp","endpoint":"inverter","offset":42017,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Bounds rate of change caused by scheduling commands.","page":42},
    {"key":"ma-v200.control.instruction_lifetime","endpoint":"inverter","offset":42019,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1","unit":"s"},"condition":"Zero denotes permanent command lifetime in this source.","page":42},
    {"key":"ma-v200.control.apparent_power_limit","endpoint":"inverter","offset":42021,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVA"},"condition":"Range depends on maximum active power and Smax.","page":42},
    {"key":"ma-v200.control.active_power_limit","endpoint":"inverter","offset":42023,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"condition":"Range0.1..Pmax.","page":42},
    {"key":"ma-v200.control.apparent_reference_disputed_unit","endpoint":"inverter","offset":42025,"quantity":2,"type":"U32","access":"RW","class":"no-send","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVar"},"condition":"Apparent/reference-power meaning conflicts with literal kVar; do not silently change unit to kVA.","page":42},
    {"key":"ma-v200.control.active_power_reference","endpoint":"inverter","offset":42027,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"condition":"Active-scheduling reference is related to the apparent-power lower bound; preserve the coupled capacity constraints.","page":42},
    {"key":"ma-v200.control.ramps_42029","endpoint":"inverter","offset":42029,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"min/100%"},"condition":"Irradiance-driven power-change policy is described in a China-standard context, not a general selected setting.","page":42},
    {"key":"ma-v200.control.ramps_42030","endpoint":"inverter","offset":42030,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":42},
    {"key":"ma-v200.control.curve_aux_42032","endpoint":"inverter","offset":42032,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":42},
    {"key":"ma-v200.control.ramps.field_42037","endpoint":"inverter","offset":42037,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.frequency_power_42040","endpoint":"inverter","offset":42040,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.frequency_power_42041","endpoint":"inverter","offset":42041,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.frequency_power_42042","endpoint":"inverter","offset":42042,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.frequency_power_42043","endpoint":"inverter","offset":42043,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1000","unit":"Hz"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.microgrid.field_42044","endpoint":"inverter","offset":42044,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.microgrid.field_42045","endpoint":"inverter","offset":42045,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.pv_configuration_42046","endpoint":"inverter","offset":42046,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.pv_configuration_42047","endpoint":"inverter","offset":42047,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":43},
    {"key":"ma-v200.control.pid_42048","endpoint":"inverter","offset":42048,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.pv_configuration_42049","endpoint":"inverter","offset":42049,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.isolation_mode","endpoint":"inverter","offset":42050,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only isolation scope.","page":44},
    {"key":"ma-v200.control.frequency_power_42051","endpoint":"inverter","offset":42051,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.frequency_power_42052","endpoint":"inverter","offset":42052,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.frequency_power_42053","endpoint":"inverter","offset":42053,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Frequency-sensitive initial delay is identified as a Polish-specific setting.","page":44},
    {"key":"ma-v200.control.pv_configuration_42054","endpoint":"inverter","offset":42054,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.pv_configuration_42055","endpoint":"inverter","offset":42055,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":44},
    {"key":"ma-v200.control.startup_recovery_42061","endpoint":"inverter","offset":42061,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.startup_recovery_42062","endpoint":"inverter","offset":42062,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.communication_fallback_42063","endpoint":"inverter","offset":42063,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Parallel-system communication-loss policy has PCS-specific precedence; source default timeout is not a universal safety policy.","page":45},
    {"key":"ma-v200.control.communication_fallback_42064","endpoint":"inverter","offset":42064,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.quality_42065","endpoint":"inverter","offset":42065,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"quality","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.rcd_42066","endpoint":"inverter","offset":42066,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"rcd","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.pid_42067","endpoint":"inverter","offset":42067,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.pid_42069","endpoint":"inverter","offset":42069,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":45},
    {"key":"ma-v200.control.pid_42070","endpoint":"inverter","offset":42070,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":46},
    {"key":"ma-v200.control.communication_fallback_42072","endpoint":"inverter","offset":42072,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"s"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":46},
    {"key":"ma-v200.control.afci_42073","endpoint":"inverter","offset":42073,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":46},
    {"key":"ma-v200.control.afci_42074","endpoint":"inverter","offset":42074,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":46},
    {"key":"ma-v200.control.communication_fallback_42075","endpoint":"inverter","offset":42075,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Gates fallback after northbound communication loss.","page":46},
    {"key":"ma-v200.control.communication_fallback_42076","endpoint":"inverter","offset":42076,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":46},
    {"key":"ma-v200.control.communication_fallback_42077","endpoint":"inverter","offset":42077,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"10","unit":"kW"},"condition":"Requires failure protection enabled and fixed-value active-power fallback mode.","page":46},
    {"key":"ma-v200.control.communication_fallback_42079","endpoint":"inverter","offset":42079,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":47},
    {"key":"ma-v200.control.frequency_slope_42080","endpoint":"inverter","offset":42080,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":47},
    {"key":"ma-v200.control.frequency_slope_42081","endpoint":"inverter","offset":42081,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"Hz/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":47},
    {"key":"ma-v200.control.frequency_slope_42082","endpoint":"inverter","offset":42082,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":47},
    {"key":"ma-v200.control.communication_fallback_42083","endpoint":"inverter","offset":42083,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1000","unit":"not stated"},"condition":"Requires failure protection enabled and Q/S reactive fallback mode.","page":47},
    {"key":"ma-v200.control.normal_connection_42084","endpoint":"inverter","offset":42084,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":47},
    {"key":"ma-v200.control.normal_connection_42085","endpoint":"inverter","offset":42085,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":48},
    {"key":"ma-v200.control.normal_connection_42086","endpoint":"inverter","offset":42086,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":48},
    {"key":"ma-v200.control.normal_connection_42087","endpoint":"inverter","offset":42087,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":48},
    {"key":"ma-v200.control.startup_recovery_42088","endpoint":"inverter","offset":42088,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":48},
    {"key":"ma-v200.control.startup_recovery_42089","endpoint":"inverter","offset":42089,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":48},
    {"key":"ma-v200.control.startup_recovery_42090","endpoint":"inverter","offset":42090,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":48},
    {"key":"ma-v200.control.startup_recovery_42091","endpoint":"inverter","offset":42091,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":48},
    {"key":"ma-v200.control.startup_recovery_42092","endpoint":"inverter","offset":42092,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":48},
    {"key":"ma-v200.control.pv_configuration.field_42093","endpoint":"inverter","offset":42093,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"A"},"condition":"PV nameplate short-circuit-current reference at STC.","page":49},
    {"key":"ma-v200.control.insulation_threshold","endpoint":"inverter","offset":42097,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"1000","unit":"MΩ"},"condition":"Insulation threshold range depends on DC class:600V0.02..1.5;1000V0.033..1.5;1500V0.05..1.5. These are documentary ranges, not selected thresholds.","page":49},
    {"key":"ma-v200.control.insulation_42098","endpoint":"inverter","offset":42098,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":49},
    {"key":"ma-v200.control.insulation_42099","endpoint":"inverter","offset":42099,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"°"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":49},
    {"key":"ma-v200.control.ramps_42100","endpoint":"inverter","offset":42100,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Post-grid-fault power recovery gradient.","page":49},
    {"key":"ma-v200.control.curve_aux_42101","endpoint":"inverter","offset":42101,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":49},
    {"key":"ma-v200.control.curve_aux_42102","endpoint":"inverter","offset":42102,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":49},
    {"key":"ma-v200.control.ramps_42103","endpoint":"inverter","offset":42103,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":49},
    {"key":"ma-v200.control.startup_recovery_42104","endpoint":"inverter","offset":42104,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.startup_recovery_42105","endpoint":"inverter","offset":42105,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"ms"},"condition":"Requires enabled rapid startup after grid fault.","page":50},
    {"key":"ma-v200.control.ramps_42107","endpoint":"inverter","offset":42107,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.ramps_42109","endpoint":"inverter","offset":42109,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.ride_through_42110","endpoint":"inverter","offset":42110,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.grid_jump_threshold","endpoint":"inverter","offset":42111,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"%"},"condition":"Source restricts setting to VDE4120 context.","page":50},
    {"key":"ma-v200.control.ride_through_42112","endpoint":"inverter","offset":42112,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.ride_through_42113","endpoint":"inverter","offset":42113,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.ride_through_42114","endpoint":"inverter","offset":42114,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":50},
    {"key":"ma-v200.control.rapid_restart_mode","endpoint":"inverter","offset":42116,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"0 follows ordinary restart;1 selects rapid restart after a qualifying short grid interruption. Skipped checks and interruption criteria require licensed review.","page":51},
    {"key":"ma-v200.control.ride_through_42118","endpoint":"inverter","offset":42118,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":51},
    {"key":"ma-v200.control.ride_through_42119","endpoint":"inverter","offset":42119,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source default differs for BDEW versus other profiles; no universal default selected.","page":51},
    {"key":"ma-v200.control.ride_through_42120","endpoint":"inverter","offset":42120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"LVRT entry threshold; exact grid-profile predicate required.","page":51},
    {"key":"ma-v200.control.ride_through_42121","endpoint":"inverter","offset":42121,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Controls voltage-protection masking during LVRT/HVRT; not a generic enable field.","page":51},
    {"key":"ma-v200.control.ride_through_42122","endpoint":"inverter","offset":42122,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Positive/negative-sequence reactive compensation during LVRT.","page":52},
    {"key":"ma-v200.control.vrt_exit_hysteresis","endpoint":"inverter","offset":42123,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Recovery thresholds relate to entry threshold plus LVRT hysteresis or minus HVRT hysteresis; no atomic-write sequence specified.","page":52},
    {"key":"ma-v200.control.ride_through_42124","endpoint":"inverter","offset":42124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":52},
    {"key":"ma-v200.control.ride_through_42125","endpoint":"inverter","offset":42125,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":52},
    {"key":"ma-v200.control.ride_through_42126","endpoint":"inverter","offset":42126,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":52},
    {"key":"ma-v200.control.ride_through_42127","endpoint":"inverter","offset":42127,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Positive/negative-sequence reactive compensation during LVRT.","page":53},
    {"key":"ma-v200.control.ride_through_42128","endpoint":"inverter","offset":42128,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":53},
    {"key":"ma-v200.control.islanding_42129","endpoint":"inverter","offset":42129,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":53},
    {"key":"ma-v200.control.islanding_42130","endpoint":"inverter","offset":42130,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":53},
    {"key":"ma-v200.control.islanding_42131","endpoint":"inverter","offset":42131,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":53},
    {"key":"ma-v200.control.external_io_42132","endpoint":"inverter","offset":42132,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":53},
    {"key":"ma-v200.control.ride_through_42133","endpoint":"inverter","offset":42133,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Reactive-current limit is relative to rated current during LVRT.","page":53},
    {"key":"ma-v200.control.lvrt_zero_current_threshold_conflict","endpoint":"inverter","offset":42134,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"When enabled and below the LVRT zero-current threshold, use zero-current mode; otherwise use the configured LVRT mode. This differs from MC contradictory wording.","page":54},
    {"key":"ma-v200.control.ride_through_42135","endpoint":"inverter","offset":42135,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":54},
    {"key":"ma-v200.control.voltage_rise_42138","endpoint":"inverter","offset":42138,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":54},
    {"key":"ma-v200.control.voltage_rise_reactive_point","endpoint":"inverter","offset":42139,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active derating voltage threshold must exceed reactive-adjustment threshold; transaction order/recovery is unspecified.","page":54},
    {"key":"ma-v200.control.voltage_rise_active_point","endpoint":"inverter","offset":42140,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active derating voltage threshold must exceed reactive-adjustment threshold; transaction order/recovery is unspecified.","page":54},
    {"key":"ma-v200.control.frequency_power_42141","endpoint":"inverter","offset":42141,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Frequency-sensitive behavior is described in a G99 context; source mention is not a current legal/compliance conclusion.","page":54},
    {"key":"ma-v200.control.frequency_power_42142","endpoint":"inverter","offset":42142,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Frequency-sensitive behavior is described in a G99 context; source mention is not a current legal/compliance conclusion.","page":55},
    {"key":"ma-v200.control.frequency_power_42143","endpoint":"inverter","offset":42143,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":55},
    {"key":"ma-v200.control.frequency_power_42144","endpoint":"inverter","offset":42144,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":55},
    {"key":"ma-v200.control.frequency_power_42145","endpoint":"inverter","offset":42145,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":55},
    {"key":"ma-v200.control.frequency_power_42146","endpoint":"inverter","offset":42146,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":55},
    {"key":"ma-v200.control.frequency_power_42147","endpoint":"inverter","offset":42147,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":56},
    {"key":"ma-v200.control.frequency_power_42148","endpoint":"inverter","offset":42148,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":56},
    {"key":"ma-v200.control.frequency_power_42151","endpoint":"inverter","offset":42151,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":56},
    {"key":"ma-v200.control.frequency_power_42152","endpoint":"inverter","offset":42152,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":56},
    {"key":"ma-v200.control.lvrt_curve","endpoint":"inverter","offset":42155,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"LVRT curve payload refers to a key-information definition; no guessed internal byte layout.","page":56},
    {"key":"ma-v200.control.frequency_power_42176","endpoint":"inverter","offset":42176,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":57},
    {"key":"ma-v200.control.frequency_power_42177","endpoint":"inverter","offset":42177,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":57},
    {"key":"ma-v200.control.frequency_power_42178","endpoint":"inverter","offset":42178,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":57},
    {"key":"ma-v200.control.frequency_power_42179","endpoint":"inverter","offset":42179,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":57},
    {"key":"ma-v200.control.pid_42180","endpoint":"inverter","offset":42180,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":57},
    {"key":"ma-v200.control.pid_reserved_voltage","endpoint":"inverter","offset":42181,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"10","unit":"V"},"condition":"Reserved/test-only interface; not an exposed general control.","page":57},
    {"key":"ma-v200.control.pid_reserved_mode","endpoint":"inverter","offset":42182,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Reserved/test-only interface; not an exposed general control.","page":58},
    {"key":"ma-v200.control.japan_broadcast_active_ramp","endpoint":"inverter","offset":42192,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1000","unit":"%/s"},"condition":"SmartLogger-specific broadcast path for Japanese remote output; no generic incremental-reporting assumption.","page":58},
    {"key":"ma-v200.control.pu_curve","endpoint":"inverter","offset":42221,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":58},
    {"key":"ma-v200.control.pu_adjustment_time","endpoint":"inverter","offset":42242,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"100","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":58},
    {"key":"ma-v200.control.ten_minute_overvoltage_threshold","endpoint":"inverter","offset":42290,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":58},
    {"key":"ma-v200.control.ten_minute_overvoltage_duration","endpoint":"inverter","offset":42291,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":58},
    {"key":"ma-v200.control.overvoltage_level_1_threshold","endpoint":"inverter","offset":42293,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":58},
    {"key":"ma-v200.control.overvoltage_level_1_duration","endpoint":"inverter","offset":42294,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":58},
    {"key":"ma-v200.control.overvoltage_level_2_threshold","endpoint":"inverter","offset":42296,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":59},
    {"key":"ma-v200.control.overvoltage_level_2_duration","endpoint":"inverter","offset":42297,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":59},
    {"key":"ma-v200.control.overvoltage_level_3_threshold","endpoint":"inverter","offset":42299,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":59},
    {"key":"ma-v200.control.overvoltage_level_3_duration","endpoint":"inverter","offset":42300,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":59},
    {"key":"ma-v200.control.overvoltage_level_4_threshold","endpoint":"inverter","offset":42302,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":59},
    {"key":"ma-v200.control.overvoltage_level_4_duration","endpoint":"inverter","offset":42303,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":59},
    {"key":"ma-v200.control.overvoltage_level_5_threshold","endpoint":"inverter","offset":42305,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":59},
    {"key":"ma-v200.control.overvoltage_level_5_duration","endpoint":"inverter","offset":42306,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":60},
    {"key":"ma-v200.control.overvoltage_level_6_threshold","endpoint":"inverter","offset":42308,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":60},
    {"key":"ma-v200.control.overvoltage_level_6_duration","endpoint":"inverter","offset":42309,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":60},
    {"key":"ma-v200.control.undervoltage_level_1_threshold","endpoint":"inverter","offset":42311,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":60},
    {"key":"ma-v200.control.undervoltage_level_1_duration","endpoint":"inverter","offset":42312,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":60},
    {"key":"ma-v200.control.undervoltage_level_2_threshold","endpoint":"inverter","offset":42314,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":60},
    {"key":"ma-v200.control.undervoltage_level_2_duration","endpoint":"inverter","offset":42315,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":60},
    {"key":"ma-v200.control.undervoltage_level_3_threshold","endpoint":"inverter","offset":42317,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":61},
    {"key":"ma-v200.control.undervoltage_level_3_duration","endpoint":"inverter","offset":42318,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":61},
    {"key":"ma-v200.control.undervoltage_level_4_threshold","endpoint":"inverter","offset":42320,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":61},
    {"key":"ma-v200.control.undervoltage_level_4_duration","endpoint":"inverter","offset":42321,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":61},
    {"key":"ma-v200.control.undervoltage_level_5_threshold","endpoint":"inverter","offset":42323,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":61},
    {"key":"ma-v200.control.undervoltage_level_5_duration","endpoint":"inverter","offset":42324,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":61},
    {"key":"ma-v200.control.undervoltage_level_6_threshold","endpoint":"inverter","offset":42326,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":61},
    {"key":"ma-v200.control.undervoltage_level_6_duration","endpoint":"inverter","offset":42327,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":62},
    {"key":"ma-v200.control.overfrequency_level_1_threshold","endpoint":"inverter","offset":42329,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":62},
    {"key":"ma-v200.control.overfrequency_level_1_duration","endpoint":"inverter","offset":42330,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":62},
    {"key":"ma-v200.control.overfrequency_level_2_threshold","endpoint":"inverter","offset":42332,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":62},
    {"key":"ma-v200.control.overfrequency_level_2_duration","endpoint":"inverter","offset":42333,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":62},
    {"key":"ma-v200.control.overfrequency_level_3_threshold","endpoint":"inverter","offset":42335,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":62},
    {"key":"ma-v200.control.overfrequency_level_3_duration","endpoint":"inverter","offset":42336,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":62},
    {"key":"ma-v200.control.overfrequency_level_4_threshold","endpoint":"inverter","offset":42338,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":63},
    {"key":"ma-v200.control.overfrequency_level_4_duration","endpoint":"inverter","offset":42339,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":63},
    {"key":"ma-v200.control.overfrequency_level_5_threshold","endpoint":"inverter","offset":42341,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":63},
    {"key":"ma-v200.control.overfrequency_level_5_duration","endpoint":"inverter","offset":42342,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":63},
    {"key":"ma-v200.control.overfrequency_level_6_threshold","endpoint":"inverter","offset":42344,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":63},
    {"key":"ma-v200.control.overfrequency_level_6_duration","endpoint":"inverter","offset":42345,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":63},
    {"key":"ma-v200.control.underfrequency_level_1_threshold","endpoint":"inverter","offset":42347,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":63},
    {"key":"ma-v200.control.underfrequency_level_1_duration","endpoint":"inverter","offset":42348,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":64},
    {"key":"ma-v200.control.underfrequency_level_2_threshold","endpoint":"inverter","offset":42350,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":64},
    {"key":"ma-v200.control.underfrequency_level_2_duration","endpoint":"inverter","offset":42351,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":64},
    {"key":"ma-v200.control.underfrequency_level_3_threshold","endpoint":"inverter","offset":42353,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":64},
    {"key":"ma-v200.control.underfrequency_level_3_duration","endpoint":"inverter","offset":42354,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":64},
    {"key":"ma-v200.control.underfrequency_level_4_threshold","endpoint":"inverter","offset":42356,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":64},
    {"key":"ma-v200.control.underfrequency_level_4_duration","endpoint":"inverter","offset":42357,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":64},
    {"key":"ma-v200.control.underfrequency_level_5_threshold","endpoint":"inverter","offset":42359,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":65},
    {"key":"ma-v200.control.underfrequency_level_5_duration","endpoint":"inverter","offset":42360,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.underfrequency_level_6_threshold","endpoint":"inverter","offset":42362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":65},
    {"key":"ma-v200.control.underfrequency_level_6_duration","endpoint":"inverter","offset":42363,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.deferred_upgrade","endpoint":"inverter","offset":42590,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"update","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.pid.field_42591","endpoint":"inverter","offset":42591,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.pv_configuration_42594","endpoint":"inverter","offset":42594,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.pv_configuration_42595","endpoint":"inverter","offset":42595,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.pv_configuration_42596","endpoint":"inverter","offset":42596,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":65},
    {"key":"ma-v200.control.communication_fallback_42597","endpoint":"inverter","offset":42597,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.inspection_command","endpoint":"inverter","offset":42730,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast inspection payload uses upper8bits as action mask.","page":66},
    {"key":"ma-v200.control.iv_scan_command","endpoint":"inverter","offset":42779,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast maintenance interface; not a normal per-device state write.","page":66},
    {"key":"ma-v200.control.calendar_year","endpoint":"inverter","offset":43000,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.calendar_month","endpoint":"inverter","offset":43001,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.calendar_day","endpoint":"inverter","offset":43002,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.calendar_hour","endpoint":"inverter","offset":43003,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.calendar_minute","endpoint":"inverter","offset":43004,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.calendar_second","endpoint":"inverter","offset":43005,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.rs485_1_protocol","endpoint":"inverter","offset":43018,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":66},
    {"key":"ma-v200.control.rs485_1_address","endpoint":"inverter","offset":43019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Serial-address classes:0 broadcast,1..247 device,248..255 reserved. This does not define TCP-unit routing.","page":67},
    {"key":"ma-v200.control.rs485_1_baud","endpoint":"inverter","offset":43020,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support refers to feature-code3 bit26; baud enum and feature-code binding remain separate.","page":67},
    {"key":"ma-v200.control.rs485_1_parity","endpoint":"inverter","offset":43021,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":67},
    {"key":"ma-v200.control.rs485_1_mode","endpoint":"inverter","offset":43022,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":67},
    {"key":"ma-v200.control.rs485_2_protocol","endpoint":"inverter","offset":43033,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":67},
    {"key":"ma-v200.control.rs485_2_address","endpoint":"inverter","offset":43034,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Serial-address classes:0 broadcast,1..247 device,248..255 reserved. This does not define TCP-unit routing.","page":67},
    {"key":"ma-v200.control.rs485_2_baud","endpoint":"inverter","offset":43035,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support refers to feature-code3 bit27; baud enum and feature-code binding remain separate.","page":67},
    {"key":"ma-v200.control.rs485_2_parity","endpoint":"inverter","offset":43036,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":67},
    {"key":"ma-v200.control.rs485_2_mode","endpoint":"inverter","offset":43037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":67},
    {"key":"ma-v200.control.device_name","endpoint":"inverter","offset":43349,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Customer device label; empty default is not a required setting.","page":67},
    {"key":"ma-v200.control.initialization_flag","endpoint":"inverter","offset":43359,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Initialization flag has a SmartLogger deployment context; no numeric reset value inferred.","page":67},
    {"key":"ma-v200.control.factory_reset_command","endpoint":"inverter","offset":45000,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.clear_active_alarm_payload","endpoint":"inverter","offset":45001,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.alarm_set_payload","endpoint":"inverter","offset":45003,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.alarm_clear_command","endpoint":"inverter","offset":45005,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.alarm_mask_command","endpoint":"inverter","offset":45006,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.afci_test_command","endpoint":"inverter","offset":45007,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"AFCI test payload is0 and requires the named AFCI-presence condition; its bit binding is not supplied here.","page":68},
    {"key":"ma-v200.control.energy_total_correction","endpoint":"inverter","offset":45008,"quantity":2,"type":"U32","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"100","unit":"kWh"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.clear_energy_history_command","endpoint":"inverter","offset":45010,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Energy correction spans generated and charged totals; do not assume ordinary telemetry semantics.","page":68},
    {"key":"ma-v200.control.clear_runtime_command","endpoint":"inverter","offset":45011,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Clears accumulated runtime/fault/grid-time information.","page":68},
    {"key":"ma-v200.control.spot_check_command","endpoint":"inverter","offset":45012,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.esn_validation_command","endpoint":"inverter","offset":45015,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.password_reset_esn_payload","endpoint":"inverter","offset":45016,"quantity":10,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Payload contains device ESN; exact string representation is not inferred.","page":68},
    {"key":"ma-v200.control.maintenance.field_45223","endpoint":"inverter","offset":45223,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":68},
    {"key":"ma-v200.control.active_power.field_45235","endpoint":"inverter","offset":45235,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"100","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":69},
    {"key":"ma-v200.control.active_power.field_45236","endpoint":"inverter","offset":45236,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"100","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":69},
    {"key":"ma-v200.control.active_power.field_45237","endpoint":"inverter","offset":45237,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"100","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":69},
    {"key":"ma-v200.control.active_power.field_45238","endpoint":"inverter","offset":45238,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":69},
    {"key":"ma-v200.control.storage.field_47000","endpoint":"inverter","offset":47000,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Product selector0=none,1=LG-RESU,2=LUNA2000. Selection is configuration, not installed/online proof; MA footnote documents two LUNA units, not blanket LG availability.","page":100},
    {"key":"ma-v200.control.storage.field_47028","endpoint":"inverter","offset":47028,"quantity":41,"type":"MULTIDATA","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Schedule block refers to source section5.4; preserve its exact payload length and time semantics, not a universal schedule decoder.","page":100},
    {"key":"ma-v200.control.storage.field_47075","endpoint":"inverter","offset":47075,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"W"},"condition":"Power bound is0..an upper capability threshold; source default3500 is not selected.","page":101},
    {"key":"ma-v200.control.storage.field_47077","endpoint":"inverter","offset":47077,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"W"},"condition":"Power bound is0..an upper capability threshold; source default3500 is not selected.","page":101},
    {"key":"ma-v200.control.storage.field_47081","endpoint":"inverter","offset":47081,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"10","unit":"%"},"condition":"Charge cutoff range90..100; source default100 is documentary only.","page":101},
    {"key":"ma-v200.control.storage.field_47082","endpoint":"inverter","offset":47082,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"10","unit":"%"},"condition":"Discharge cutoff range12..20; source default15 is documentary only.","page":101},
    {"key":"ma-v200.control.storage.field_47083","endpoint":"inverter","offset":47083,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"mins"},"condition":"Duration range0..1440; source explicitly says this value is not persisted.","page":101},
    {"key":"ma-v200.control.storage.field_47084","endpoint":"inverter","offset":47084,"quantity":2,"type":"INT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"W"},"condition":"Signed forced-power range is minus maximum discharge through maximum charge; forced≤maximum≤rated capability. Source says not persisted.","page":102},
    {"key":"ma-v200.control.storage.field_47086","endpoint":"inverter","offset":47086,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Mode codes0..5 cover adaptive, fixed, self-use, TOU, export and LUNA TOU; do not replace with the separate RO37006 dictionary.","page":102},
    {"key":"ma-v200.control.storage.field_47087","endpoint":"inverter","offset":47087,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Explicit0=disabled and1=enabled; exact storage feature applicability remains required.","page":102},
    {"key":"ma-v200.control.storage.field_47088","endpoint":"inverter","offset":47088,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"10","unit":"%"},"condition":"Grid-charge cutoff range20..100; source default50 not selected.","page":103},
    {"key":"ma-v200.control.storage.field_47089","endpoint":"inverter","offset":47089,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Product selector0=none,1=LG-RESU,2=LUNA2000. Selection is configuration, not installed/online proof; MA footnote documents two LUNA units, not blanket LG availability.","page":103},
    {"key":"ma-v200.control.storage.field_47100","endpoint":"inverter","offset":47100,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"0=stop,1=charge,2=discharge.","page":103},
    {"key":"ma-v200.control.storage.field_47101","endpoint":"inverter","offset":47101,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"10","unit":"%"},"condition":"Target SOC range0..100; no target selected.","page":103},
    {"key":"ma-v200.control.storage.field_47102","endpoint":"inverter","offset":47102,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"10","unit":"%"},"condition":"Backup reserve setting/execution range0..100 for the named LUNA context.","page":103},
    {"key":"ma-v200.control.storage.field_47106","endpoint":"inverter","offset":47106,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Product selector0=none,1=LG-RESU,2=LUNA2000. Selection is configuration, not installed/online proof; MA footnote documents two LUNA units, not blanket LG availability.","page":104},
    {"key":"ma-v200.control.storage.field_47107","endpoint":"inverter","offset":47107,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":104},
    {"key":"ma-v200.control.storage.field_47108","endpoint":"inverter","offset":47108,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":104},
    {"key":"ma-v200.control.storage.field_47112","endpoint":"inverter","offset":47112,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","functional_class":"storage","literal":{"gain":"N/A","unit":"N/A"},"condition":"Explicit0=disabled and1=enabled; exact storage feature applicability remains required.","page":104},
    {"key":"ma-v200.control.storage.field_47200","endpoint":"inverter","offset":47200,"quantity":41,"type":"MULTIDATA","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Schedule block refers to source section5.4; preserve its exact payload length and time semantics, not a universal schedule decoder.","page":104},
    {"key":"ma-v200.control.storage.field_47242","endpoint":"inverter","offset":47242,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Range0..maximum grid-charge power; capability must come from the correct profile.","page":104},
    {"key":"ma-v200.control.storage.field_47244","endpoint":"inverter","offset":47244,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Source default2000 is metadata only; no site value selected.","page":105},
    {"key":"ma-v200.control.storage.field_47246","endpoint":"inverter","offset":47246,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Only code0 (duration) is defined here; other values remain unknown.","page":105},
    {"key":"ma-v200.control.storage.field_47247","endpoint":"inverter","offset":47247,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Range0..maximum charge power.","page":105},
    {"key":"ma-v200.control.storage.field_47249","endpoint":"inverter","offset":47249,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Range0..maximum discharge power.","page":105},
    {"key":"ma-v200.control.storage.field_47251","endpoint":"inverter","offset":47251,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Range0..rated capacity; this is an energy/capacity target, not a power limit.","page":105},
    {"key":"ma-v200.control.storage.field_47253","endpoint":"inverter","offset":47253,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1000","unit":"kW"},"condition":"Range0..rated capacity; this is an energy/capacity target, not a power limit.","page":106},
    {"key":"ma-v200.control.storage.field_47255","endpoint":"inverter","offset":47255,"quantity":43,"type":"Bytes","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"Schedule block refers to source section5.4; preserve its exact payload length and time semantics, not a universal schedule decoder.","page":106},
    {"key":"ma-v200.control.storage.field_47299","endpoint":"inverter","offset":47299,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"N/A"},"condition":"0=export and1=charge; behavior is grid-code dependent, with a different Japan source default. No default is selected.","page":106},
    {"key":"ma-v200.control.storage.field_47321","endpoint":"inverter","offset":47321,"quantity":2,"type":"INT32","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"1","unit":"W"},"condition":"Positive commands charging, negative discharging, zero neither. This MA edition explicitly uses INT32/two words; do not propagate the M10 one-word typo.","page":106},
    {"key":"ma-v200.control.plant_dispatch.field_47415","endpoint":"inverter","offset":47415,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"N/A"},"condition":"Modes0=unlimited,1=DI,5=zero export,6=kW limit,7=percentage limit; these are distinct modes, not boolean capability values.","page":107},
    {"key":"ma-v200.control.plant_dispatch.field_47416","endpoint":"inverter","offset":47416,"quantity":2,"type":"INT32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"Kw"},"condition":"Range−1000..plant capacity; source default0 is not selected.","page":107},
    {"key":"ma-v200.control.plant_dispatch.field_47418","endpoint":"inverter","offset":47418,"quantity":1,"type":"INT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"%"},"condition":"Range0..100; source default0 is not selected.","page":107},
    {"key":"ma-v200.control.plant_dispatch.field_47589","endpoint":"inverter","offset":47589,"quantity":1,"type":"ENUM16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Remote-control modes0..5 are source-specific local/self-use/export/TOU/intelligent/third-party categories; do not import another mode table.","page":108},
    {"key":"ma-v200.control.plant_dispatch.field_47590","endpoint":"inverter","offset":47590,"quantity":2,"type":"UINT32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"Kw"},"condition":"Range0..30kW in the named Dongle/plant context.","page":108},
    {"key":"ma-v200.control.plant_dispatch.field_47604","endpoint":"inverter","offset":47604,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"N/A"},"condition":"Code0 requests grid-to-island transition; no general 0/1 enable meaning.","page":108},
    {"key":"ma-v200.control.plant_dispatch.field_47605","endpoint":"inverter","offset":47605,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"V"},"condition":"Codes0/1 represent101V/202V, not raw measured voltage.","page":108},
    {"key":"ma-v200.control.plant_dispatch.field_47750","endpoint":"inverter","offset":47750,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":109},
    {"key":"ma-v200.control.plant_dispatch.field_47751","endpoint":"inverter","offset":47751,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":109},
    {"key":"ma-v200.control.plant_dispatch.field_47752","endpoint":"inverter","offset":47752,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":109},
    {"key":"ma-v200.control.plant_dispatch.field_47753","endpoint":"inverter","offset":47753,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":109},
    {"key":"ma-v200.control.plant_dispatch.field_47754","endpoint":"inverter","offset":47754,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":109},
    {"key":"ma-v200.control.plant_dispatch.field_47755","endpoint":"inverter","offset":47755,"quantity":1,"type":"UINT16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"N/A","unit":"N/A"},"condition":"Slot identifier range0..65534;0 means no equipment in configuration. It is not a live presence test.","page":110},
    {"key":"ma-v200.control.storage.field_48219","endpoint":"inverter","offset":48219,"quantity":1,"type":"ENUM16","access":"RW","class":"readable-configuration","functional_class":"storage","literal":{"gain":"N/A","unit":"N/A"},"condition":"0=stop health check,1=start.","page":110}
  ]
}
