{
  "schema": "helianthus-modbusreg-huawei-catalog-registers/v1",
  "card": "MB02",
  "edition": "sun2000mb-v200r023c10-02-2024-02-01",
  "model_pages": [6,7],
  "selection_note": "Independent additive read-map review; source-specific dictionaries and conditions retained",
  "gates": [
    {"id":"G-MODEL","meaning":"Use this edition only for an exact listed model/ID and keep its literal earliest-firmware token. SUN5000 models are not in this edition table. PSC110 is not normalized to SPC110 and no generic string/numeric firmware ordering is defined.","pages":[6,7]},
    {"id":"G-COUNT","meaning":"PV-string and MPPT counts are distinct fields. Expose only channels applicable to the exact model/topology; do not infer connected/producing inputs from table coverage.","pages":[11,18,19,20,26,27]},
    {"id":"G-PV-MODE","meaning":"For the first two pairs: mask14 bit9=0 means PV labels; if bit9=1, referenced 30205 display mode 0 means PV, mode1 means MPPT.","pages":[18,19]},
    {"id":"G-TOPOLOGY","meaning":"32066 is grid voltage for L/N, UW for L1/L2/N or L1/L2; 32067/32068/32071 and current B/C are invalid for those modes. 32069/32070 invalid for L/N, become UO/WO in split modes and are not displayed off-grid. 32072 is grid current in single/split modes.","pages":[20,21,37]},
    {"id":"G-ALARM-MODULE","meaning":"Published alarm bits have module conditions. Valid absence of an alarm does not indicate hardware absence; a raised module-specific alarm is fault evidence, not healthy capability/online proof.","pages":[76,77,78,79]},
    {"id":"G-PID","meaning":"PID rows require exact model/context; several source scopes specify PID-reported single-level scenarios. No presence/online bitmap mapping is supplied here.","pages":[25,26,79]},
    {"id":"G-SUBDEVICE","meaning":"Support30207 and presence30209 are separate Bitfield32 fields, but bit identities are missing; preserve raw fields and capability unknown.","pages":[16]},
    {"id":"G-DIAGNOSTIC","meaning":"Internal runtime, temperature/DCI/leakage/bus rows are tagged inspection/R&D recording. Do not promote every diagnostic channel to installed components or safety conclusions.","pages":[29,30,31]},
    {"id":"G-WHOLE-FIELD","meaning":"Read the complete declared field length; 35300 and35304 are each four-register byte blocks. This is field-integrity guidance, not a source claim of atomicity across separate fields.","pages":[32,103]},
    {"id":"G-ENERGY-PERIOD","meaning":"Retain current/previous hour/day/month/year and corresponding timestamp meanings. Reset, rollover and period timezone are not specified here.","pages":[22,23,24,25]}
  ],
  "functional_classes": [
    {"id":"identity_text","class":"reviewed","rule":"Model, serial, product code, software/hardware identities and registration metadata are string fields. OEM labeling identifies the inverter/OEM entity, not an attached meter or battery."},
    {"id":"protocol_version","class":"reviewed","rule":"U32 opaque protocol-version value; source distinguishes high/main and low/revision portions and gives baseline 0x00080000."},
    {"id":"model_id","class":"reviewed","rule":"U16 identifier matching the supported-model table, not a scaled physical measurement."},
    {"id":"pv_counts","class":"reviewed","rule":"U16 counts at 30071 and 30072, explicit gain 1."},
    {"id":"ratings","class":"reviewed","rule":"Rated power and fixed nameplate capacities differ from current Pmax/Smax and reactive adjustment limits. 30075 references 42027; 30077 references 42025. Reactive bounds can vary with grid-code/derating state."},
    {"id":"product_ids","class":"reviewed","rule":"Raw U16 IDs/version sequences; they describe software/grid-code/OEM identity, not telemetry magnitudes."},
    {"id":"package_count","class":"reviewed","rule":"U16 count of upgrade packages, gain 1."},
    {"id":"package_words","class":"conditional","rule":"Ten U32 descriptors identify package/file and device types using high/low portions."},
    {"id":"subdevice_flags","class":"raw-only","rule":"30207 and 30209 are separately named support and presence Bitfield32 fields."},
    {"id":"run_state_bits","class":"raw-only","rule":"32000/32002/32003 are status bitfields with distinct remote/monitor/power roles."},
    {"id":"alarm_words","class":"conditional","rule":"Three Bitfield16 alarm words map to the 41 published bits in section 6.1."},
    {"id":"serial_crc","class":"reviewed","rule":"Raw U16 CRC16 of the device serial supports distinguishing energy sources at a reused address."},
    {"id":"pv12","class":"conditional","rule":"I16 voltages/currents at 32016..32019; labels can denote PV strings or MPPT channels."},
    {"id":"pv36","class":"conditional","rule":"Four additional voltage/current pairs are listed at 32020..32027."},
    {"id":"dc_power","class":"reviewed","rule":"I32 DC power, gain 1000 kW."},
    {"id":"ac_voltage","class":"conditional","rule":"U16 voltage channels; topology determines labels and validity."},
    {"id":"ac_current","class":"conditional","rule":"I32 current channels, gain 1000 A; B/C channels are invalid in listed single/split-phase modes."},
    {"id":"ac_power","class":"reviewed","rule":"I32 power quantities: peak active for current day, active, reactive; explicit gain 1000 and kW/kVar units."},
    {"id":"power_factor","class":"reviewed","rule":"I16 dimensionless factor, gain 1000; source unit cell blank."},
    {"id":"frequency","class":"reviewed","rule":"U16 grid frequency, gain 100 Hz."},
    {"id":"efficiency","class":"conditional","rule":"U16 percentage, gain 100; scope distinguishes generating from absorbing operation."},
    {"id":"temperature","class":"reviewed","rule":"I16 internal temperature, gain 10 degrees C."},
    {"id":"insulation","class":"reviewed","rule":"U16 insulation quantity, gain 1000 MOhm."},
    {"id":"device_state","class":"raw-only","rule":"One register with literal type E16 at 32089."},
    {"id":"fault_code","class":"reviewed","rule":"U16 fault identifier for the highest-priority alarm, raw code."},
    {"id":"epoch_times","class":"conditional","rule":"Two-register fields use literal EpochSecond, gain 1 s; glossary defines seconds since 1970-01-01 00:00:00."},
    {"id":"energy","class":"reviewed","rule":"U32 quantities with gain 100 kWh: generated energy by cumulative/current/previous periods and total DC input."},
    {"id":"alarm_counts","class":"reviewed","rule":"U16 counts, gain 1, for critical/major/minor/warning categories."},
    {"id":"alarm_sequences","class":"reviewed","rule":"Raw U16/U32 event sequence identifiers: clear sequence, latest active sequence, latest historical sequence."},
    {"id":"pid_voltages","class":"conditional","rule":"I16 voltages, gain 10 V; 32176..32181 scope is PID-reported single-level scenarios."},
    {"id":"pid_withstand_code","class":"conditional","rule":"U16 row carries a V unit but explicit values encode inverter classes: 0, 1500 and 1502."},
    {"id":"iso_flags","class":"raw-only","rule":"Bitfield16 ISO feature information, PID/single-level context."},
    {"id":"pid_enums","class":"raw-only","rule":"32190/32192 each have literal E16 and length 1."},
    {"id":"mppt_energy","class":"conditional","rule":"Four U32 energy counters, gain 100 kWh."},
    {"id":"diagnostic_alarm_groups","class":"raw-only","rule":"Bitfield16 group registers expose GroupID metadata."},
    {"id":"support_system_bits","class":"conditional","rule":"Bitfield32 uses bits 0..15 for support systems 1..16, upper bits reserved."},
    {"id":"internal_runtime","class":"conditional","rule":"U32 runtime quantities, gain 10 hour, marked inspection data."},
    {"id":"internal_alarm","class":"conflict","rule":"35010 is titled an alarm but typed U16 with gain 1 and unit V."},
    {"id":"internal_temperatures","class":"conditional","rule":"Twelve I16 temperature fields, gain 10 degrees C. Sensor aggregation/context varies by row."},
    {"id":"dci","class":"conditional","rule":"Three I16 current fields, gain 1000 A; diagnostic recording scope."},
    {"id":"residual_current","class":"conditional","rule":"I16 residual current, gain 1 mA."},
    {"id":"bus_diagnostics","class":"conditional","rule":"I16 positive/negative/negative-to-ground bus fields, gain 10 V."},
    {"id":"scan_and_activation","class":"raw-only","rule":"Three E16/one-register fields for I-V state/capability and deferred activation."},
    {"id":"power_adjustment_blocks","class":"conditional","rule":"35300 and 35304 are separate MLD fields, each four registers (eight bytes)."},
    {"id":"integrated_status","class":"raw-only","rule":"37518 Bitfield16 state and 37519 U16/gain1 support flag are separate fields."},
    {"id":"predicted_mppt_power","class":"conditional","rule":"42056 is explicitly RO U32/2, gain1000 kW, despite its location amid control settings."}
  ],
  "read_extents": [
    {"start":30000,"end":30064,"quantity":65,"safe_quantities":[15,25,35,50,65],"offsets":[30000,30015,30025,30035,30050],"following_hole":[30065,30067],"hole":"no numeric source field detected in interval"},
    {"start":30068,"end":30086,"quantity":19,"safe_quantities":[2,3,4,5,7,9,11,13,15,17,19],"offsets":[30068,30070,30071,30072,30073,30075,30077,30079,30081,30083,30085],"following_hole":[30087,30104],"hole":"no numeric source field detected in interval"},
    {"start":30105,"end":30131,"quantity":27,"safe_quantities":[2,3,4,5,6,7,9,11,13,15,17,19,21,23,25,27],"offsets":[30105,30107,30108,30109,30110,30111,30112,30114,30116,30118,30120,30122,30124,30126,30128,30130],"following_hole":[30132,30190],"hole":"no numeric source field detected in interval"},
    {"start":30191,"end":30201,"quantity":11,"safe_quantities":[10,11],"offsets":[30191,30201],"following_hole":[30202,30206],"hole":"no numeric source field detected in interval"},
    {"start":30207,"end":30210,"quantity":4,"safe_quantities":[2,4],"offsets":[30207,30209],"following_hole":[30211,30999],"hole":"no numeric source field detected in interval"},
    {"start":31000,"end":31054,"quantity":55,"safe_quantities":[15,25,40,55],"offsets":[31000,31015,31025,31040],"following_hole":[31055,31069],"hole":"no numeric source field detected in interval"},
    {"start":31070,"end":31099,"quantity":30,"safe_quantities":[15,30],"offsets":[31070,31085],"following_hole":[31100,31199],"hole":"no numeric source field detected in interval"},
    {"start":31200,"end":31209,"quantity":10,"safe_quantities":[10],"offsets":[31200],"following_hole":[31210,31999],"hole":"no numeric source field detected in interval"},
    {"start":32000,"end":32000,"quantity":1,"safe_quantities":[1],"offsets":[32000],"following_hole":[32001,32001],"hole":"no numeric source field detected in interval"},
    {"start":32002,"end":32004,"quantity":3,"safe_quantities":[1,3],"offsets":[32002,32003],"following_hole":[32005,32007],"hole":"no numeric source field detected in interval"},
    {"start":32008,"end":32010,"quantity":3,"safe_quantities":[1,2,3],"offsets":[32008,32009,32010],"following_hole":[32011,32014],"hole":"no numeric source field detected in interval"},
    {"start":32015,"end":32027,"quantity":13,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13],"offsets":[32015,32016,32017,32018,32019,32020,32021,32022,32023,32024,32025,32026,32027],"following_hole":[32028,32063],"hole":"no numeric source field detected in interval"},
    {"start":32064,"end":32094,"quantity":31,"safe_quantities":[2,3,4,5,6,7,8,10,12,14,16,18,20,21,22,23,24,25,26,27,29,31],"offsets":[32064,32066,32067,32068,32069,32070,32071,32072,32074,32076,32078,32080,32082,32084,32085,32086,32087,32088,32089,32090,32091,32093],"following_hole":[32095,32105],"hole":"no numeric source field detected in interval"},
    {"start":32106,"end":32119,"quantity":14,"safe_quantities":[2,4,6,8,10,12,14],"offsets":[32106,32108,32110,32112,32114,32116,32118],"following_hole":[32120,32150],"hole":"no numeric source field detected in interval"},
    {"start":32151,"end":32183,"quantity":33,"safe_quantities":[1,2,3,4,5,7,9,11,13,15,17,19,21,23,25,26,27,28,29,30,31,32,33],"offsets":[32151,32152,32153,32154,32155,32156,32158,32160,32162,32164,32166,32168,32170,32172,32174,32176,32177,32178,32179,32180,32181,32182,32183],"following_hole":[32184,32189],"hole":"no numeric source field detected in interval"},
    {"start":32190,"end":32192,"quantity":3,"safe_quantities":[1,2,3],"offsets":[32190,32191,32192],"following_hole":[32193,32211],"hole":"no numeric source field detected in interval"},
    {"start":32212,"end":32219,"quantity":8,"safe_quantities":[2,4,6,8],"offsets":[32212,32214,32216,32218],"following_hole":[32220,32251],"hole":"no numeric source field detected in interval"},
    {"start":32252,"end":32269,"quantity":18,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18],"offsets":[32252,32253,32254,32255,32256,32257,32258,32259,32260,32261,32262,32263,32264,32265,32266,32267,32268,32269],"following_hole":[32270,32270],"hole":"no numeric source field detected in interval"},
    {"start":32271,"end":32272,"quantity":2,"safe_quantities":[1,2],"offsets":[32271,32272],"following_hole":[32273,32273],"hole":"no numeric source field detected in interval"},
    {"start":32274,"end":32274,"quantity":1,"safe_quantities":[1],"offsets":[32274],"following_hole":[32275,33999],"hole":"no numeric source field detected in interval"},
    {"start":34000,"end":34001,"quantity":2,"safe_quantities":[2],"offsets":[34000],"following_hole":[34002,34999],"hole":"no numeric source field detected in interval"},
    {"start":35000,"end":35003,"quantity":4,"safe_quantities":[2,4],"offsets":[35000,35002],"following_hole":[35004,35020],"hole":"no numeric source field detected in interval"},
    {"start":35021,"end":35032,"quantity":12,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12],"offsets":[35021,35022,35023,35024,35025,35026,35027,35028,35029,35030,35031,35032],"following_hole":[35033,35037],"hole":"no numeric source field detected in interval"},
    {"start":35038,"end":35044,"quantity":7,"safe_quantities":[1,2,3,4,5,6,7],"offsets":[35038,35039,35040,35041,35042,35043,35044],"following_hole":[35045,35093],"hole":"no numeric source field detected in interval"},
    {"start":35094,"end":35095,"quantity":2,"safe_quantities":[1,2],"offsets":[35094,35095],"following_hole":[35096,35114],"hole":"no numeric source field detected in interval"},
    {"start":35115,"end":35115,"quantity":1,"safe_quantities":[1],"offsets":[35115],"following_hole":[35116,35299],"hole":"no numeric source field detected in interval"},
    {"start":35300,"end":35307,"quantity":8,"safe_quantities":[4,8],"offsets":[35300,35304],"following_hole":[35308,37517],"hole":"no numeric source field detected in interval"},
    {"start":37518,"end":37519,"quantity":2,"safe_quantities":[1,2],"offsets":[37518,37519],"following_hole":[37520,42055],"hole":"no numeric source field detected in interval"},
    {"start":42056,"end":42057,"quantity":2,"safe_quantities":[2],"offsets":[42056]}
  ],
  "rows": [
    {"key":"mb02.model_text","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.device_serial","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.product_code","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.firmware_text","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.software_text","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.protocol_version_word","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"protocol_version","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.model_id","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"model_id","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.pv_string_count","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-COUNT"],"page":11},
    {"key":"mb02.mppt_count","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-COUNT"],"page":11},
    {"key":"mb02.rated_power","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.active_limit","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.apparent_limit","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.reactive_export_limit","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.reactive_import_limit","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.nameplate_active_capacity","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.nameplate_apparent_capacity","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"gates":["G-MODEL"],"page":13},
    {"key":"mb02.sales_region_text","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":13},
    {"key":"mb02.software_product_id","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"product_ids","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.software_sequence","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"product_ids","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.grid_code_protocol_id","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"product_ids","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.software_variant_id","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"product_ids","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.upgrade_package_count","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"package_count","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_1","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_2","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_3","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_4","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_5","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_6","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_7","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_8","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_9","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_10","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.oem_serial_text","endpoint":"inverter","offset":30191,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.oem_model_id","endpoint":"inverter","offset":30201,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"product_ids","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.subdevice_support_bits","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"subdevice_flags","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-SUBDEVICE"],"page":16},
    {"key":"mb02.subdevice_presence_bits","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"subdevice_flags","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-SUBDEVICE"],"page":16},
    {"key":"mb02.hardware_text","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_board_serial","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_software_text","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.dsp_version_text","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.cpld_version_text","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.afci_version_text","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.registration_text","endpoint":"inverter","offset":31200,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity_text","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.remote_run_bits","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"run_state_bits","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_run_bits","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"run_state_bits","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.power_run_bits","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"run_state_bits","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.alarm_word_1","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.alarm_word_2","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.alarm_word_3","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_words","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.device_serial_crc","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"serial_crc","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.dc_channel_1_voltage","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv12","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":18},
    {"key":"mb02.dc_channel_1_current","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv12","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":18},
    {"key":"mb02.dc_channel_2_voltage","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv12","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":19},
    {"key":"mb02.dc_channel_2_current","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv12","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":19},
    {"key":"mb02.dc_channel_3_voltage","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_3_current","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_4_voltage","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_4_current","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_5_voltage","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_5_current","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_channel_6_voltage","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_channel_6_current","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv36","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_input_power","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"dc_power","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":20},
    {"key":"mb02.ac_voltage_ab_or_grid","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_bc","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_ca","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_a_or_uo","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_b_or_wo","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_c","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_a_or_grid","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_b","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_c","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.daily_peak_active_power","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.active_power","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.reactive_power","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.power_factor","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"power_factor","decode":{"gain":"1000","unit":"not stated"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.grid_frequency","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"frequency","decode":{"gain":"100","unit":"Hz"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.conversion_efficiency","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"efficiency","decode":{"gain":"100","unit":"%"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.internal_temperature","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"temperature","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.insulation_resistance","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"insulation","decode":{"gain":"1000","unit":"MΩ"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.device_state_code","endpoint":"inverter","offset":32089,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"device_state","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.priority_fault_code","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"fault_code","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":22},
    {"key":"mb02.startup_timestamp","endpoint":"inverter","offset":32091,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.shutdown_timestamp","endpoint":"inverter","offset":32093,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.generated_energy_total","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.dc_input_energy_by_unit","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.current_period_timestamp","endpoint":"inverter","offset":32110,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.generated_energy_current_hour","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.generated_energy_current_day","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.generated_energy_current_month","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.generated_energy_current_year","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.critical_alarm_count","endpoint":"inverter","offset":32151,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.major_alarm_count","endpoint":"inverter","offset":32152,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.minor_alarm_count","endpoint":"inverter","offset":32153,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.warning_alarm_count","endpoint":"inverter","offset":32154,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_counts","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.alarm_clear_sequence","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_sequences","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.previous_hour_timestamp","endpoint":"inverter","offset":32156,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_hour","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_day_timestamp","endpoint":"inverter","offset":32160,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_day","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_month_timestamp","endpoint":"inverter","offset":32164,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_month","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_year_timestamp","endpoint":"inverter","offset":32168,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch_times","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_year","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":25},
    {"key":"mb02.latest_active_alarm_sequence","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_sequences","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":25},
    {"key":"mb02.latest_history_alarm_sequence","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_sequences","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":25},
    {"key":"mb02.pid_bus_voltage","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_pv_voltage_max","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_pv_voltage_min","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_negative_ground_voltage_mean","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_positive_ground_voltage_max","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_negative_ground_voltage_min","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_inverter_class_code","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"pid_withstand_code","decode":{"gain":"1","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.iso_feature_bits","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"iso_flags","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_state_code","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"pid_enums","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pv_negative_ground_voltage","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_voltages","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_direction_code","endpoint":"inverter","offset":32192,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"pid_enums","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.mppt_1_energy","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt_energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":26},
    {"key":"mb02.mppt_2_energy","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt_energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":26},
    {"key":"mb02.mppt_3_energy","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt_energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":27},
    {"key":"mb02.mppt_4_energy","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt_energy","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_1","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_2","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_3","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_4","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_5","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_6","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_7","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_8","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_9","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_10","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_11","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_12","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_13","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_14","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_15","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_16","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_17","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_18","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_19","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.diagnostic_alarm_group_20","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.diagnostic_alarm_group_21","endpoint":"inverter","offset":32274,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"diagnostic_alarm_groups","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.support_system_bits","endpoint":"inverter","offset":34000,"quantity":2,"type":"Bitfield32","access":"RO","class":"conditional","functional_class":"support_system_bits","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.capacitor_runtime","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"internal_runtime","decode":{"gain":"10","unit":"hour"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.fan_runtime","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"internal_runtime","decode":{"gain":"10","unit":"hour"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_unknown","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","functional_class":"internal_alarm","literal":{"gain":"1","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29,"quarantine":["A04"]},
    {"key":"mb02.internal_diagnostic_temperature_1","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_2","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_3","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_4","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_5","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_6","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_7","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_8","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_9","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_10","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.internal_diagnostic_temperature_11","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.internal_diagnostic_temperature_12","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"internal_temperatures","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_a_dc_component","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dci","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_b_dc_component","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dci","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_c_dc_component","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dci","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.residual_current","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"residual_current","decode":{"gain":"1","unit":"mA"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.positive_bus_voltage","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"bus_diagnostics","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.negative_bus_voltage","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"bus_diagnostics","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.negative_bus_ground_voltage","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"bus_diagnostics","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.iv_scan_state_code","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"scan_and_activation","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":31},
    {"key":"mb02.iv_scan_capability_code","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"scan_and_activation","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.activation_state_code","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"scan_and_activation","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.active_adjustment_block","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"power_adjustment_blocks","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-WHOLE-FIELD"],"page":32},
    {"key":"mb02.reactive_adjustment_block","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"power_adjustment_blocks","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-WHOLE-FIELD"],"page":32},
    {"key":"mb02.integrated_state_bits","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"integrated_status","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.integrated_support_code","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"integrated_status","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.predicted_mppt_power","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"predicted_mppt_power","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":41}
  ],
  "controls": [
    {"key":"mb02.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"EpochSecond","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"1","unit":"s"},"condition":"Epoch seconds represent local time.","page":32},
    {"key":"mb02.control.qu_mode","endpoint":"inverter","offset":40037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":32},
    {"key":"mb02.control.qu_trigger_power","endpoint":"inverter","offset":40038,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":32},
    {"key":"mb02.control.fixed_active_limit_low_resolution","endpoint":"inverter","offset":40120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"kW"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":33},
    {"key":"mb02.control.power_factor_target","endpoint":"inverter","offset":40122,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":33},
    {"key":"mb02.control.reactive_ratio_target","endpoint":"inverter","offset":40123,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Reactive ratio is converted using Smax.","page":33},
    {"key":"mb02.control.reactive_adjustment_time","endpoint":"inverter","offset":40124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Adjustment-time association extends to Q-P and cosphi/P curves; no transport grouping stated.","page":33},
    {"key":"mb02.control.active_percent_limit","endpoint":"inverter","offset":40125,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Fine active-power adjustment.","page":33},
    {"key":"mb02.control.fixed_active_limit_watts","endpoint":"inverter","offset":40126,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"1","unit":"W"},"page":33},
    {"key":"mb02.control.night_reactive_ratio","endpoint":"inverter","offset":40128,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Reactive ratio is converted using Smax.","page":34},
    {"key":"mb02.control.night_reactive_power","endpoint":"inverter","offset":40129,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"kVar"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":34},
    {"key":"mb02.control.cosphi_pn_curve","endpoint":"inverter","offset":40133,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":34},
    {"key":"mb02.control.qu_characteristic_curve","endpoint":"inverter","offset":40154,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":34},
    {"key":"mb02.control.pfu_characteristic_curve","endpoint":"inverter","offset":40175,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":34},
    {"key":"mb02.control.curve_reactive_adjustment_time","endpoint":"inverter","offset":40196,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Adjustment-time association extends to Q-P and cosphi/P curves; no transport grouping stated.","page":34},
    {"key":"mb02.control.qu_exit_power","endpoint":"inverter","offset":40198,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":34},
    {"key":"mb02.control.distributed_active_percent","endpoint":"inverter","offset":40199,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Distributed-mode active-percent control; source associates it with anti-backflow and underfrequency output limiting.","page":35},
    {"key":"mb02.control.start_command","endpoint":"inverter","offset":40200,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":35},
    {"key":"mb02.control.stop_command","endpoint":"inverter","offset":40201,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":35},
    {"key":"mb02.control.rapid_switch_command","endpoint":"inverter","offset":40202,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"This command bypasses the ordinary shutdown-gradient effect.","page":35},
    {"key":"mb02.control.reset_command","endpoint":"inverter","offset":40205,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"DSP acknowledgement precedes reset; source describes3s system-reset delay after successful forwarded response, otherwise no system restart.","page":35},
    {"key":"mb02.control.qp_curve","endpoint":"inverter","offset":40354,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":36},
    {"key":"mb02.control.qu_minimum_power_factor","endpoint":"inverter","offset":40375,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1000","unit":"not stated"},"condition":"Q-U reactive limit uses power-factor boundary; EN50549-specific range is stated.","page":36},
    {"key":"mb02.control.qu_activation_delay","endpoint":"inverter","offset":40376,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"s"},"condition":"Q-U trigger delay has country-specific semantics; settings depend on applicable grid profile.","page":36},
    {"key":"mb02.control.grid_code","endpoint":"inverter","offset":42000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"not stated"},"condition":"Scope refers to grid-code catalogue; isolated CHINA_MV800 text is not a universal selection.","page":36},
    {"key":"mb02.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"Customer-facing scope says read display only and currently three-phase three-wire; conflicts with generic RW marking.","page":37},
    {"key":"mb02.control.nominal_voltage","endpoint":"inverter","offset":42002,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"V"},"condition":"Voltage-base quantityVn.","page":37},
    {"key":"mb02.control.nominal_frequency","endpoint":"inverter","offset":42003,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"Hz"},"condition":"Frequency-base quantityFn.","page":37},
    {"key":"mb02.control.remote_scheduling","endpoint":"inverter","offset":42014,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Disabling scheduling is described as locking the inverter; numeric enum absent.","page":37},
    {"key":"mb02.control.reactive_ramp","endpoint":"inverter","offset":42015,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":37},
    {"key":"mb02.control.active_ramp","endpoint":"inverter","offset":42017,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Gradient limits changes caused by power scheduling commands.","page":37},
    {"key":"mb02.control.instruction_lifetime","endpoint":"inverter","offset":42019,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1","unit":"s"},"condition":"Zero denotes no expiry for instruction lifetime.","page":37},
    {"key":"mb02.control.apparent_power_limit","endpoint":"inverter","offset":42021,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVA"},"condition":"Lower bound is the named maximum-active-power quantity; upper boundSmax.","page":37},
    {"key":"mb02.control.active_power_limit","endpoint":"inverter","offset":42023,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"page":37},
    {"key":"mb02.control.apparent_reference_disputed_unit","endpoint":"inverter","offset":42025,"quantity":2,"type":"U32","access":"RW","class":"no-send","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVar"},"condition":"Scope describes Sn/Pmax reference relationships; apparent-power label conflicts with literal kVar unit.","page":38},
    {"key":"mb02.control.active_power_reference","endpoint":"inverter","offset":42027,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"condition":"Reference relates to Smax lower bound and percentage-based active scheduling; preserve named dependencies.","page":38},
    {"key":"mb02.control.ramps_42029","endpoint":"inverter","offset":42029,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"min/100%"},"condition":"Plant ramp scope references Chinese grid requirements.","page":38},
    {"key":"mb02.control.ramps_42030","endpoint":"inverter","offset":42030,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":38},
    {"key":"mb02.control.curve_aux_42032","endpoint":"inverter","offset":42032,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"10","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":38},
    {"key":"mb02.control.external_io_42033","endpoint":"inverter","offset":42033,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":38},
    {"key":"mb02.control.external_io_42034","endpoint":"inverter","offset":42034,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":38},
    {"key":"mb02.control.frequency_power_42040","endpoint":"inverter","offset":42040,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.frequency_power_42041","endpoint":"inverter","offset":42041,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.frequency_power_42042","endpoint":"inverter","offset":42042,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.frequency_power_42043","endpoint":"inverter","offset":42043,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1000","unit":"Hz"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.pv_configuration_42046","endpoint":"inverter","offset":42046,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.pv_configuration_42047","endpoint":"inverter","offset":42047,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.pid_42048","endpoint":"inverter","offset":42048,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":39},
    {"key":"mb02.control.pv_configuration_42049","endpoint":"inverter","offset":42049,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":40},
    {"key":"mb02.control.isolation_mode","endpoint":"inverter","offset":42050,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"Customer-facing scope is read-display-only; supported isolation arrangement is narrowly described, while table marksRW.","page":40},
    {"key":"mb02.control.frequency_power_42051","endpoint":"inverter","offset":42051,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":40},
    {"key":"mb02.control.frequency_power_42052","endpoint":"inverter","offset":42052,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"10","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":40},
    {"key":"mb02.control.frequency_power_42053","endpoint":"inverter","offset":42053,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Initial frequency-sensitive delay has Polish-profile context.","page":40},
    {"key":"mb02.control.pv_configuration_42054","endpoint":"inverter","offset":42054,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":40},
    {"key":"mb02.control.pv_configuration_42055","endpoint":"inverter","offset":42055,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"min"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":41},
    {"key":"mb02.control.startup_recovery_42061","endpoint":"inverter","offset":42061,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":41},
    {"key":"mb02.control.startup_recovery_42062","endpoint":"inverter","offset":42062,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":41},
    {"key":"mb02.control.communication_fallback_42063","endpoint":"inverter","offset":42063,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Parallel-system communication loss invokes a default shutdown policy; source mentions1min and policy priority but no complete precedence algorithm.","page":41},
    {"key":"mb02.control.communication_fallback_42064","endpoint":"inverter","offset":42064,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.quality_42065","endpoint":"inverter","offset":42065,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"quality","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.rcd_42066","endpoint":"inverter","offset":42066,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"rcd","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.pid_42067","endpoint":"inverter","offset":42067,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.pid_42069","endpoint":"inverter","offset":42069,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.pid_42070","endpoint":"inverter","offset":42070,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.communication_fallback_42072","endpoint":"inverter","offset":42072,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"s"},"condition":"Visible only with communication-failure protection enabled; numeric enable code unknown.","page":42},
    {"key":"mb02.control.afci_42073","endpoint":"inverter","offset":42073,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.afci_42074","endpoint":"inverter","offset":42074,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":42},
    {"key":"mb02.control.communication_fallback_42075","endpoint":"inverter","offset":42075,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Protection concerns loss of communication with the northbound interface.","page":43},
    {"key":"mb02.control.communication_fallback_42076","endpoint":"inverter","offset":42076,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Visible only with communication-failure protection enabled; numeric enable code unknown.","page":43},
    {"key":"mb02.control.communication_fallback_42077","endpoint":"inverter","offset":42077,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"10","unit":"kW"},"condition":"Requires communication-failure protection enabled and active fallback mode=fixed value; mode codes unknown.","page":43},
    {"key":"mb02.control.communication_fallback_42079","endpoint":"inverter","offset":42079,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Visible only with communication-failure protection enabled; numeric enable code unknown.","page":43},
    {"key":"mb02.control.frequency_slope_42080","endpoint":"inverter","offset":42080,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":43},
    {"key":"mb02.control.frequency_slope_42081","endpoint":"inverter","offset":42081,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"Hz/s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":43},
    {"key":"mb02.control.frequency_slope_42082","endpoint":"inverter","offset":42082,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":43},
    {"key":"mb02.control.communication_fallback_42083","endpoint":"inverter","offset":42083,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1000","unit":"not stated"},"condition":"Requires communication-failure protection enabled and reactive fallback mode=Q/S; mode codes unknown.","page":44},
    {"key":"mb02.control.normal_connection_42084","endpoint":"inverter","offset":42084,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal reconnection scope.","page":44},
    {"key":"mb02.control.normal_connection_42085","endpoint":"inverter","offset":42085,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal reconnection scope.","page":44},
    {"key":"mb02.control.normal_connection_42086","endpoint":"inverter","offset":42086,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal reconnection scope.","page":44},
    {"key":"mb02.control.normal_connection_42087","endpoint":"inverter","offset":42087,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal reconnection scope.","page":44},
    {"key":"mb02.control.startup_recovery_42088","endpoint":"inverter","offset":42088,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault reconnection scope.","page":45},
    {"key":"mb02.control.startup_recovery_42089","endpoint":"inverter","offset":42089,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault reconnection scope.","page":45},
    {"key":"mb02.control.startup_recovery_42090","endpoint":"inverter","offset":42090,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault reconnection scope.","page":45},
    {"key":"mb02.control.startup_recovery_42091","endpoint":"inverter","offset":42091,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault reconnection scope.","page":45},
    {"key":"mb02.control.startup_recovery_42092","endpoint":"inverter","offset":42092,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":45},
    {"key":"mb02.control.insulation_threshold","endpoint":"inverter","offset":42097,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"1000","unit":"MΩ"},"condition":"Insulation protection range depends on600V/1000V/1500V DC class; no class inferred from model name.","page":46},
    {"key":"mb02.control.insulation_42098","endpoint":"inverter","offset":42098,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":46},
    {"key":"mb02.control.insulation_42099","endpoint":"inverter","offset":42099,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"°"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":46},
    {"key":"mb02.control.ramps_42100","endpoint":"inverter","offset":42100,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Startup after grid-fault power-rise timing/gradient context.","page":46},
    {"key":"mb02.control.curve_aux_42101","endpoint":"inverter","offset":42101,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":46},
    {"key":"mb02.control.curve_aux_42102","endpoint":"inverter","offset":42102,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":46},
    {"key":"mb02.control.ramps_42103","endpoint":"inverter","offset":42103,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":46},
    {"key":"mb02.control.startup_recovery_42104","endpoint":"inverter","offset":42104,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.startup_recovery_42105","endpoint":"inverter","offset":42105,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"ms"},"condition":"Settable only while rapid restart after grid fault is enabled; selector code unresolved.","page":47},
    {"key":"mb02.control.ramps_42107","endpoint":"inverter","offset":42107,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.ramps_42109","endpoint":"inverter","offset":42109,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"10","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.ride_through_42110","endpoint":"inverter","offset":42110,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.grid_jump_threshold","endpoint":"inverter","offset":42111,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"%"},"condition":"VDE4120-specific setting.","page":47},
    {"key":"mb02.control.ride_through_42112","endpoint":"inverter","offset":42112,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.ride_through_42113","endpoint":"inverter","offset":42113,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":47},
    {"key":"mb02.control.ride_through_42114","endpoint":"inverter","offset":42114,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":48},
    {"key":"mb02.control.rapid_restart_mode","endpoint":"inverter","offset":42116,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Explicit0=ordinary restart and1=rapid restart after a short grid interruption; duration gate references short-interruption timing.","page":48},
    {"key":"mb02.control.ride_through_42118","endpoint":"inverter","offset":42118,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":49},
    {"key":"mb02.control.ride_through_42119","endpoint":"inverter","offset":42119,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Default availability depends on BDEW versus other grid profiles; no numeric enable/disable code supplied.","page":49},
    {"key":"mb02.control.ride_through_42120","endpoint":"inverter","offset":42120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"LVRT trigger threshold is governed by applicable local grid standard.","page":49},
    {"key":"mb02.control.ride_through_42121","endpoint":"inverter","offset":42121,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Selector controls voltage-protection masking during ride-through; values unknown.","page":49},
    {"key":"mb02.control.ride_through_42122","endpoint":"inverter","offset":42122,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Positive-sequence reactive compensation during LVRT; source example describes proportional response, not an allowed range.","page":50},
    {"key":"mb02.control.vrt_exit_hysteresis","endpoint":"inverter","offset":42123,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"LVRT recovery=trigger+hysteresis; HVRT recovery=trigger-hysteresis.","page":50},
    {"key":"mb02.control.ride_through_42124","endpoint":"inverter","offset":42124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":50},
    {"key":"mb02.control.ride_through_42125","endpoint":"inverter","offset":42125,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%/s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":51},
    {"key":"mb02.control.ride_through_42126","endpoint":"inverter","offset":42126,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":51},
    {"key":"mb02.control.ride_through_42127","endpoint":"inverter","offset":42127,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Negative-sequence reactive compensation during LVRT; source example describes proportional response, not an allowed range.","page":51},
    {"key":"mb02.control.ride_through_42128","endpoint":"inverter","offset":42128,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":51},
    {"key":"mb02.control.islanding_42129","endpoint":"inverter","offset":42129,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":52},
    {"key":"mb02.control.islanding_42130","endpoint":"inverter","offset":42130,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":52},
    {"key":"mb02.control.islanding_42131","endpoint":"inverter","offset":42131,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":52},
    {"key":"mb02.control.external_io_42132","endpoint":"inverter","offset":42132,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":52},
    {"key":"mb02.control.ride_through_42133","endpoint":"inverter","offset":42133,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Reactive-current percent cap during LVRT; source example is not a full allowed range.","page":52},
    {"key":"mb02.control.lvrt_zero_current_threshold_conflict","endpoint":"inverter","offset":42134,"quantity":1,"type":"U16","access":"RW","class":"no-send","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Conditional and otherwise branches both say zero-current mode; branch meaning is contradictory.","page":52},
    {"key":"mb02.control.ride_through_42135","endpoint":"inverter","offset":42135,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":52},
    {"key":"mb02.control.rcd_42136","endpoint":"inverter","offset":42136,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"rcd","literal":{"gain":"10","unit":"mA"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":53},
    {"key":"mb02.control.voltage_rise_42138","endpoint":"inverter","offset":42138,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":53},
    {"key":"mb02.control.voltage_rise_reactive_point","endpoint":"inverter","offset":42139,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active-derating point must be greater than reactive-adjustment point.","page":53},
    {"key":"mb02.control.voltage_rise_active_point","endpoint":"inverter","offset":42140,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active-derating point must be greater than reactive-adjustment point.","page":53},
    {"key":"mb02.control.frequency_power_42141","endpoint":"inverter","offset":42141,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Frequency-sensitive mode is described in G99 context; numeric enum unknown.","page":53},
    {"key":"mb02.control.frequency_power_42142","endpoint":"inverter","offset":42142,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"FSM droop has G99 context.","page":54},
    {"key":"mb02.control.frequency_power_42143","endpoint":"inverter","offset":42143,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Enabled overfrequency mode derates power beyond trigger frequency; enable code unknown.","page":54},
    {"key":"mb02.control.frequency_power_42144","endpoint":"inverter","offset":42144,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency cutoff point.","page":54},
    {"key":"mb02.control.frequency_power_42145","endpoint":"inverter","offset":42145,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Overfrequency cutoff power point.","page":54},
    {"key":"mb02.control.frequency_power_42146","endpoint":"inverter","offset":42146,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency trigger governed by applicable country/region profile.","page":54},
    {"key":"mb02.control.frequency_power_42147","endpoint":"inverter","offset":42147,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency exit point.","page":54},
    {"key":"mb02.control.frequency_power_42148","endpoint":"inverter","offset":42148,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Recovery rate after overfrequency derating.","page":55},
    {"key":"mb02.control.frequency_power_42151","endpoint":"inverter","offset":42151,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Underfrequency response below trigger frequency; enable code unknown.","page":55},
    {"key":"mb02.control.frequency_power_42152","endpoint":"inverter","offset":42152,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Recovery rate after underfrequency increase.","page":55},
    {"key":"mb02.control.lvrt_curve","endpoint":"inverter","offset":42155,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"LVRT capability curve refers to a Key Information Description Table not identified in this PDF; UI/batch support is not a payload schema.","page":55},
    {"key":"mb02.control.frequency_power_42176","endpoint":"inverter","offset":42176,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency cutoff point.","page":56},
    {"key":"mb02.control.frequency_power_42177","endpoint":"inverter","offset":42177,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Underfrequency cutoff power point.","page":56},
    {"key":"mb02.control.frequency_power_42178","endpoint":"inverter","offset":42178,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency trigger point.","page":56},
    {"key":"mb02.control.frequency_power_42179","endpoint":"inverter","offset":42179,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency exit point.","page":56},
    {"key":"mb02.control.pid_42180","endpoint":"inverter","offset":42180,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":56},
    {"key":"mb02.control.pid_reserved_voltage","endpoint":"inverter","offset":42181,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"10","unit":"V"},"condition":"Reserved fixed-output interface; GUI unavailable.","page":56},
    {"key":"mb02.control.pid_reserved_mode","endpoint":"inverter","offset":42182,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Reserved equipment interface.","page":56},
    {"key":"mb02.control.pid_42183","endpoint":"inverter","offset":42183,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":56},
    {"key":"mb02.control.japan_broadcast_active_ramp","endpoint":"inverter","offset":42192,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1000","unit":"%/s"},"condition":"Dedicated SmartLogger broadcast interface for Japan remote-output scenario; not incremental reporting.","page":57},
    {"key":"mb02.control.qu_curve_alternate","endpoint":"inverter","offset":42200,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":57},
    {"key":"mb02.control.pu_curve","endpoint":"inverter","offset":42221,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":57},
    {"key":"mb02.control.pu_adjustment_time","endpoint":"inverter","offset":42242,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"100","unit":"s"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":57},
    {"key":"mb02.control.ten_minute_undervoltage_threshold","endpoint":"inverter","offset":42287,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":57},
    {"key":"mb02.control.ten_minute_undervoltage_duration","endpoint":"inverter","offset":42288,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":57},
    {"key":"mb02.control.ten_minute_overvoltage_threshold","endpoint":"inverter","offset":42290,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":57},
    {"key":"mb02.control.ten_minute_overvoltage_duration","endpoint":"inverter","offset":42291,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":57},
    {"key":"mb02.control.overvoltage_level_1_threshold","endpoint":"inverter","offset":42293,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":58},
    {"key":"mb02.control.overvoltage_level_1_duration","endpoint":"inverter","offset":42294,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":58},
    {"key":"mb02.control.overvoltage_level_2_threshold","endpoint":"inverter","offset":42296,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":58},
    {"key":"mb02.control.overvoltage_level_2_duration","endpoint":"inverter","offset":42297,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":58},
    {"key":"mb02.control.overvoltage_level_3_threshold","endpoint":"inverter","offset":42299,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":58},
    {"key":"mb02.control.overvoltage_level_3_duration","endpoint":"inverter","offset":42300,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":58},
    {"key":"mb02.control.overvoltage_level_4_threshold","endpoint":"inverter","offset":42302,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":58},
    {"key":"mb02.control.overvoltage_level_4_duration","endpoint":"inverter","offset":42303,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":59},
    {"key":"mb02.control.overvoltage_level_5_threshold","endpoint":"inverter","offset":42305,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":59},
    {"key":"mb02.control.overvoltage_level_5_duration","endpoint":"inverter","offset":42306,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":59},
    {"key":"mb02.control.overvoltage_level_6_threshold","endpoint":"inverter","offset":42308,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":59},
    {"key":"mb02.control.overvoltage_level_6_duration","endpoint":"inverter","offset":42309,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":59},
    {"key":"mb02.control.undervoltage_level_1_threshold","endpoint":"inverter","offset":42311,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":59},
    {"key":"mb02.control.undervoltage_level_1_duration","endpoint":"inverter","offset":42312,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":59},
    {"key":"mb02.control.undervoltage_level_2_threshold","endpoint":"inverter","offset":42314,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":60},
    {"key":"mb02.control.undervoltage_level_2_duration","endpoint":"inverter","offset":42315,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":60},
    {"key":"mb02.control.undervoltage_level_3_threshold","endpoint":"inverter","offset":42317,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":60},
    {"key":"mb02.control.undervoltage_level_3_duration","endpoint":"inverter","offset":42318,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":60},
    {"key":"mb02.control.undervoltage_level_4_threshold","endpoint":"inverter","offset":42320,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":60},
    {"key":"mb02.control.undervoltage_level_4_duration","endpoint":"inverter","offset":42321,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":60},
    {"key":"mb02.control.undervoltage_level_5_threshold","endpoint":"inverter","offset":42323,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":60},
    {"key":"mb02.control.undervoltage_level_5_duration","endpoint":"inverter","offset":42324,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":61},
    {"key":"mb02.control.undervoltage_level_6_threshold","endpoint":"inverter","offset":42326,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Vn depends on the selected grid code.","page":61},
    {"key":"mb02.control.undervoltage_level_6_duration","endpoint":"inverter","offset":42327,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":61},
    {"key":"mb02.control.overfrequency_level_1_threshold","endpoint":"inverter","offset":42329,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":61},
    {"key":"mb02.control.overfrequency_level_1_duration","endpoint":"inverter","offset":42330,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":61},
    {"key":"mb02.control.overfrequency_level_2_threshold","endpoint":"inverter","offset":42332,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":61},
    {"key":"mb02.control.overfrequency_level_2_duration","endpoint":"inverter","offset":42333,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":61},
    {"key":"mb02.control.overfrequency_level_3_threshold","endpoint":"inverter","offset":42335,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":62},
    {"key":"mb02.control.overfrequency_level_3_duration","endpoint":"inverter","offset":42336,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":62},
    {"key":"mb02.control.overfrequency_level_4_threshold","endpoint":"inverter","offset":42338,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":62},
    {"key":"mb02.control.overfrequency_level_4_duration","endpoint":"inverter","offset":42339,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":62},
    {"key":"mb02.control.overfrequency_level_5_threshold","endpoint":"inverter","offset":42341,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":62},
    {"key":"mb02.control.overfrequency_level_5_duration","endpoint":"inverter","offset":42342,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":62},
    {"key":"mb02.control.overfrequency_level_6_threshold","endpoint":"inverter","offset":42344,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":62},
    {"key":"mb02.control.overfrequency_level_6_duration","endpoint":"inverter","offset":42345,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":63},
    {"key":"mb02.control.underfrequency_level_1_threshold","endpoint":"inverter","offset":42347,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":63},
    {"key":"mb02.control.underfrequency_level_1_duration","endpoint":"inverter","offset":42348,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":63},
    {"key":"mb02.control.underfrequency_level_2_threshold","endpoint":"inverter","offset":42350,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":63},
    {"key":"mb02.control.underfrequency_level_2_duration","endpoint":"inverter","offset":42351,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":63},
    {"key":"mb02.control.underfrequency_level_3_threshold","endpoint":"inverter","offset":42353,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":63},
    {"key":"mb02.control.underfrequency_level_3_duration","endpoint":"inverter","offset":42354,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":63},
    {"key":"mb02.control.underfrequency_level_4_threshold","endpoint":"inverter","offset":42356,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":64},
    {"key":"mb02.control.underfrequency_level_4_duration","endpoint":"inverter","offset":42357,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":64},
    {"key":"mb02.control.underfrequency_level_5_threshold","endpoint":"inverter","offset":42359,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":64},
    {"key":"mb02.control.underfrequency_level_5_duration","endpoint":"inverter","offset":42360,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":64},
    {"key":"mb02.control.underfrequency_level_6_threshold","endpoint":"inverter","offset":42362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Fn depends on the selected grid code.","page":64},
    {"key":"mb02.control.underfrequency_level_6_duration","endpoint":"inverter","offset":42363,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":64},
    {"key":"mb02.control.deferred_upgrade","endpoint":"inverter","offset":42590,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"update","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":64},
    {"key":"mb02.control.pv_configuration_42594","endpoint":"inverter","offset":42594,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":65},
    {"key":"mb02.control.pv_configuration_42595","endpoint":"inverter","offset":42595,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":65},
    {"key":"mb02.control.pv_configuration_42596","endpoint":"inverter","offset":42596,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"%"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":65},
    {"key":"mb02.control.communication_fallback_42597","endpoint":"inverter","offset":42597,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"min"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":65},
    {"key":"mb02.control.inspection_command","endpoint":"inverter","offset":42730,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast inspection command; upper8bits mask inspection actions, but bit/action mapping is absent.","page":65},
    {"key":"mb02.control.iv_scan_command","endpoint":"inverter","offset":42779,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast scan command; payload enum unspecified.","page":65},
    {"key":"mb02.control.calendar_year","endpoint":"inverter","offset":43000,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":65},
    {"key":"mb02.control.calendar_month","endpoint":"inverter","offset":43001,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.calendar_day","endpoint":"inverter","offset":43002,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.calendar_hour","endpoint":"inverter","offset":43003,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.calendar_minute","endpoint":"inverter","offset":43004,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.calendar_second","endpoint":"inverter","offset":43005,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.timezone_offset","endpoint":"inverter","offset":43006,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"1","unit":"min"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.clock_source","endpoint":"inverter","offset":43007,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.city_id","endpoint":"inverter","offset":43008,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"not stated","unit":"not stated"},"condition":"Beijing timezone context is mentioned; no city-code dictionary supplied.","page":66},
    {"key":"mb02.control.longitude_app_only","endpoint":"inverter","offset":43014,"quantity":2,"type":"I32","access":"RW","class":"no-send","functional_class":"location","literal":{"gain":"10000000","unit":"°"},"condition":"App-only setting; NMS may read.","page":66},
    {"key":"mb02.control.latitude_app_only","endpoint":"inverter","offset":43016,"quantity":2,"type":"I32","access":"RW","class":"no-send","functional_class":"location","literal":{"gain":"10000000","unit":"°"},"condition":"App-only setting; NMS may read.","page":66},
    {"key":"mb02.control.rs485_1_protocol","endpoint":"inverter","offset":43018,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":66},
    {"key":"mb02.control.rs485_1_address","endpoint":"inverter","offset":43019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Address roles:0 broadcast,1..247 devices,248..255 reserved.","page":66},
    {"key":"mb02.control.rs485_1_baud","endpoint":"inverter","offset":43020,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support is associated with feature-code3 bit26; bitfield register and baud enum code unresolved.","page":66},
    {"key":"mb02.control.rs485_1_parity","endpoint":"inverter","offset":43021,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":67},
    {"key":"mb02.control.rs485_1_mode","endpoint":"inverter","offset":43022,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":67},
    {"key":"mb02.control.rs485_1_legacy_protocol_version","endpoint":"inverter","offset":43023,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Only for northbound legacy-model replacement scenario.","page":67},
    {"key":"mb02.control.rs485_2_protocol","endpoint":"inverter","offset":43033,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":67},
    {"key":"mb02.control.rs485_2_address","endpoint":"inverter","offset":43034,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Address roles:0 broadcast,1..247 devices,248..255 reserved.","page":67},
    {"key":"mb02.control.rs485_2_baud","endpoint":"inverter","offset":43035,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support is associated with feature-code3 bit27; bitfield register and baud enum code unresolved.","page":67},
    {"key":"mb02.control.rs485_2_parity","endpoint":"inverter","offset":43036,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":67},
    {"key":"mb02.control.rs485_2_mode","endpoint":"inverter","offset":43037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":67},
    {"key":"mb02.control.device_name","endpoint":"inverter","offset":43349,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Device-name field defaults blank; string encoding and padding unspecified.","page":67},
    {"key":"mb02.control.initialization_flag","endpoint":"inverter","offset":43359,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Initialization flag is cleared after SmartLogger deployment; no numeric flag enum given.","page":67},
    {"key":"mb02.control.factory_reset_command","endpoint":"inverter","offset":45000,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.clear_active_alarm_payload","endpoint":"inverter","offset":45001,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.alarm_set_payload","endpoint":"inverter","offset":45003,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.alarm_clear_command","endpoint":"inverter","offset":45005,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.alarm_mask_command","endpoint":"inverter","offset":45006,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.afci_test_command","endpoint":"inverter","offset":45007,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Document specifies payload0 and association with AFCI controller presence ID; ID mapping unresolved.","page":68},
    {"key":"mb02.control.energy_total_correction","endpoint":"inverter","offset":45008,"quantity":2,"type":"U32","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"100","unit":"kWh"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.clear_energy_history_command","endpoint":"inverter","offset":45010,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Clears accumulated generated and charged quantities on power side.","page":68},
    {"key":"mb02.control.clear_runtime_command","endpoint":"inverter","offset":45011,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Clears cumulative runtime, fault duration and grid-connected runtime.","page":68},
    {"key":"mb02.control.spot_check_command","endpoint":"inverter","offset":45012,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.esn_validation_command","endpoint":"inverter","offset":45015,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope cell blank; no extra applicability or allowed values inferred.","page":68},
    {"key":"mb02.control.password_reset_esn_payload","endpoint":"inverter","offset":45016,"quantity":10,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Payload is device ESN; MLD field encoding/padding and access procedure are unspecified.","page":69}
  ]
}
