{
  "schema": "helianthus-modbusreg-huawei-catalog-registers/v1",
  "card": "smartlogger-v300r024c10-54-2026-02-06",
  "edition": "smartlogger-v300r024c10-54-2026-02-06",
  "model_pages": [15],
  "gates": [
    {"id":"attached-environmental-instrument-1","meaning":"The operation object is the environmental instrument at its own RS485 address. A direct child address and a gateway remap offset are distinct bindings.","pages":[62]},
    {"id":"attached-meter-1","meaning":"The operation object is the attached meter. Use its established logical/RS485 address; this is not the gateway-self table.","pages":[63,64,65]},
    {"id":"attached-meter-2","meaning":"The meter preamble defines positive power as feed to grid and negative power as supply from grid.","pages":[63,64,65]},
    {"id":"child-alias-1","meaning":"These are gateway-supplied child-associated aliases, not proof that the child natively implements the same register map.","pages":[66]},
    {"id":"child-alias-2","meaning":"Public connection status: 0xB000 disconnected; 0xB001 online. This is separate from remapped inverter status 0xC000 uploading.","pages":[66]},
    {"id":"child-alias-3","meaning":"Device display name is limited to 20 bytes excluding the terminator, within visible ASCII 0x20–0x7E.","pages":[66]},
    {"id":"child-alias-4","meaning":"The name constraint explicitly excludes apostrophe, double quote and backslash.","pages":[66]},
    {"id":"gateway-self-1","meaning":"Gateway-self Unit ID is 0. Aggregate plant fields retain their row-specific equipment scope.","pages":[16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48]},
    {"id":"inventory-counter-1","meaning":"The public-register table does not specify this list counter route. Reported self-unit 0 success and child exception 3 are operator observations, not vendor routing rules.","pages":[66]},
    {"id":"remapped-environmental-instrument-1","meaning":"Access is on the SmartLogger endpoint; the child physical address and target kind determine the block. Inverter and environmental offsets are not interchangeable.","pages":[69,70]},
    {"id":"remapped-environmental-instrument-2","meaning":"Source formula: 51000 + 25 × (child physical address − 1) + offset. The source describes contiguous physical numbering to avoid wasted blocks.","pages":[69,70]},
    {"id":"remapped-environmental-instrument-3","meaning":"Applicability conflict: the preamble names inverter support only, while the same section includes an environmental-monitor offset table. Preserve that table as a source layout; its environmental applicability remains unresolved against the narrower preamble.","pages":[69,70]},
    {"id":"remapped-inverter-1","meaning":"Access is on the SmartLogger endpoint; the child physical address and target kind determine the block. Inverter and environmental offsets are not interchangeable.","pages":[67,68,69]},
    {"id":"remapped-inverter-2","meaning":"Source formula: 51000 + 25 × (child physical address − 1) + offset. The source describes contiguous physical numbering to avoid wasted blocks.","pages":[67,68,69]},
    {"id":"remapped-inverter-3","meaning":"Applicability conflict: the preamble names inverter support only, while the same section includes an environmental-monitor offset table. Preserve that table as a source layout; its environmental applicability remains unresolved against the narrower preamble.","pages":[67,68,69]}
  ],
  "read_extents": [],
  "rows": [
    {"key":"gateway-self.20674","endpoint":"gateway-self","offset":20674,"quantity":15,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"The offering-name field is empty for FusionSolar and white-label units.","page":16},
    {"key":"gateway-self.20689","endpoint":"gateway-self","offset":20689,"quantity":30,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"A package-name example is FusionSolar V800R021C10SPCXXX_SmartLogger. White-label units leave the field empty; the example is not a firmware-support gate.","page":16},
    {"key":"gateway-self.30012","endpoint":"gateway-self","offset":30012,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"KW"},"gates":["gateway-self-1"],"condition":"Fast-interface measurement of actual PV-subarray active output.","page":17},
    {"key":"gateway-self.30014","endpoint":"gateway-self","offset":30014,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"KW"},"gates":["gateway-self-1"],"condition":"Fast-interface measurement of the subarray ESS active output.","page":17},
    {"key":"gateway-self.30050","endpoint":"gateway-self","offset":30050,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30052","endpoint":"gateway-self","offset":30052,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30054","endpoint":"gateway-self","offset":30054,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30058","endpoint":"gateway-self","offset":30058,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30062","endpoint":"gateway-self","offset":30062,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30064","endpoint":"gateway-self","offset":30064,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30066","endpoint":"gateway-self","offset":30066,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":17},
    {"key":"gateway-self.30068","endpoint":"gateway-self","offset":30068,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":18},
    {"key":"gateway-self.40005","endpoint":"gateway-self","offset":40005,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["gateway-self-1"],"condition":"Time-zone displacement, in seconds.","page":18},
    {"key":"gateway-self.40007","endpoint":"gateway-self","offset":40007,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"The source assigns code 1 to both DST-not-started and DST-started. This conflicting dictionary is unresolved; do not invent code 0.","page":18},
    {"key":"gateway-self.40008","endpoint":"gateway-self","offset":40008,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"mins"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":18},
    {"key":"gateway-self.40009","endpoint":"gateway-self","offset":40009,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Epoch-seconds timestamp using SmartLogger local time.","page":18},
    {"key":"gateway-self.40206","endpoint":"gateway-self","offset":40206,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":19},
    {"key":"gateway-self.40207","endpoint":"gateway-self","offset":40207,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Count of PCSs currently operating within the array.","page":20},
    {"key":"gateway-self.40217","endpoint":"gateway-self","offset":40217,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Array end-of-discharge SOC derived from the battery racks' end-of-discharge SOC values.","page":20},
    {"key":"gateway-self.40218","endpoint":"gateway-self","offset":40218,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Array end-of-charge SOC derived from the battery racks' end-of-charge SOC values.","page":20},
    {"key":"gateway-self.40234","endpoint":"gateway-self","offset":40234,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":20},
    {"key":"gateway-self.40237","endpoint":"gateway-self","offset":40237,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":20},
    {"key":"gateway-self.40388","endpoint":"gateway-self","offset":40388,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Actual active output summed across the array's PV devices.","page":22},
    {"key":"gateway-self.40390","endpoint":"gateway-self","offset":40390,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Actual reactive output summed across the array's PV devices.","page":22},
    {"key":"gateway-self.40392","endpoint":"gateway-self","offset":40392,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Actual active output summed across the array's ESS devices.","page":22},
    {"key":"gateway-self.40394","endpoint":"gateway-self","offset":40394,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Actual reactive output summed across the array's ESS devices.","page":22},
    {"key":"gateway-self.40396","endpoint":"gateway-self","offset":40396,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"PV-device rated-power total. For northbound open-loop dispatch, the total includes only grid-connected devices.","page":23},
    {"key":"gateway-self.40398","endpoint":"gateway-self","offset":40398,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"ESS-device rated-power total. For northbound open-loop dispatch, the total includes only grid-connected devices.","page":23},
    {"key":"gateway-self.40400","endpoint":"gateway-self","offset":40400,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Maximum currently available active power from the array's PV devices.","page":23},
    {"key":"gateway-self.40402","endpoint":"gateway-self","offset":40402,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's PV devices.","page":23,"occurrence":1},
    {"key":"gateway-self.40402","endpoint":"gateway-self","offset":40402,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's PV devices.","page":23,"occurrence":2},
    {"key":"gateway-self.40402","endpoint":"gateway-self","offset":40402,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's PV devices.","page":28,"occurrence":3},
    {"key":"gateway-self.40406","endpoint":"gateway-self","offset":40406,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's ESS devices.","page":24},
    {"key":"gateway-self.40408","endpoint":"gateway-self","offset":40408,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Minimum currently available reactive power from the array's ESS devices.","page":24},
    {"key":"gateway-self.40410","endpoint":"gateway-self","offset":40410,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40412","endpoint":"gateway-self","offset":40412,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"ESS charging capability is expressed as a negative maximum charging-power value. A PV-only array reports 0 here.","page":24},
    {"key":"gateway-self.40415","endpoint":"gateway-self","offset":40415,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40436","endpoint":"gateway-self","offset":40436,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":27},
    {"key":"gateway-self.40438","endpoint":"gateway-self","offset":40438,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":27},
    {"key":"gateway-self.40440","endpoint":"gateway-self","offset":40440,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":27},
    {"key":"gateway-self.40442","endpoint":"gateway-self","offset":40442,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40446","endpoint":"gateway-self","offset":40446,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28,"occurrence":1},
    {"key":"gateway-self.40446","endpoint":"gateway-self","offset":40446,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":30,"occurrence":2},
    {"key":"gateway-self.40464","endpoint":"gateway-self","offset":40464,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40468","endpoint":"gateway-self","offset":40468,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40470","endpoint":"gateway-self","offset":40470,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40472","endpoint":"gateway-self","offset":40472,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40476","endpoint":"gateway-self","offset":40476,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":28},
    {"key":"gateway-self.40480","endpoint":"gateway-self","offset":40480,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Chargeable capacity summed across all ESSs.","page":28},
    {"key":"gateway-self.40482","endpoint":"gateway-self","offset":40482,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Dischargeable capacity summed across all ESSs.","page":28},
    {"key":"gateway-self.40484","endpoint":"gateway-self","offset":40484,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Rated capacity summed across all ESSs.","page":29},
    {"key":"gateway-self.40486","endpoint":"gateway-self","offset":40486,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Reactive power measured at the plant's grid-connection point.","page":29},
    {"key":"gateway-self.40488","endpoint":"gateway-self","offset":40488,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Count of ESS containers or battery cabinets.","page":29},
    {"key":"gateway-self.40489","endpoint":"gateway-self","offset":40489,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":29},
    {"key":"gateway-self.40490","endpoint":"gateway-self","offset":40490,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sum of the plant ESSs' highest real-time charging powers.","page":29},
    {"key":"gateway-self.40492","endpoint":"gateway-self","offset":40492,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sum of the plant ESSs' highest real-time discharging powers.","page":29},
    {"key":"gateway-self.40494","endpoint":"gateway-self","offset":40494,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Array charging-rate limit includes racks bypassed after full discharge, unlike the maximum-ESS-charge-power signal.","page":29},
    {"key":"gateway-self.40496","endpoint":"gateway-self","offset":40496,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Array discharging-rate limit includes racks bypassed after full charge, unlike the maximum-ESS-discharge-power signal.","page":30},
    {"key":"gateway-self.40500","endpoint":"gateway-self","offset":40500,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"A"},"gates":["gateway-self-1"],"condition":"Aggregate inverter DC input current covers the PV-only inverter scope and excludes ESS devices. When it exceeds I16 representation, use the larger-range signal at 40554.","page":30},
    {"key":"gateway-self.40501","endpoint":"gateway-self","offset":40501,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"PV power summed across all inverters.","page":33},
    {"key":"gateway-self.40507","endpoint":"gateway-self","offset":40507,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Combined charging/discharging power of all batteries.","page":30},
    {"key":"gateway-self.40509","endpoint":"gateway-self","offset":40509,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Plant-load energy consumption for the current day.","page":31},
    {"key":"gateway-self.40511","endpoint":"gateway-self","offset":40511,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Energy exported today at the plant's grid-connection point.","page":31},
    {"key":"gateway-self.40513","endpoint":"gateway-self","offset":40513,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Energy imported today at the plant's grid-connection point.","page":31},
    {"key":"gateway-self.40515","endpoint":"gateway-self","offset":40515,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOC.","page":31},
    {"key":"gateway-self.40516","endpoint":"gateway-self","offset":40516,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOH.","page":31},
    {"key":"gateway-self.40517","endpoint":"gateway-self","offset":40517,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOE.","page":31},
    {"key":"gateway-self.40518","endpoint":"gateway-self","offset":40518,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"Ah"},"gates":["gateway-self-1"],"condition":"Plant-level sum of rated battery capacity, expressed in Ah.","page":31},
    {"key":"gateway-self.40521","endpoint":"gateway-self","offset":40521,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate inverter input power covers PV-only inverters and excludes ESS devices.","page":31},
    {"key":"gateway-self.40523","endpoint":"gateway-self","offset":40523,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kg"},"gates":["gateway-self-1"],"condition":"Aggregate inverter CO2 reduction. When it exceeds U32 representation, use the larger-range signal at 40550.","page":32},
    {"key":"gateway-self.40525","endpoint":"gateway-self","offset":40525,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate active output of all inverters and PCSs.","page":32},
    {"key":"gateway-self.40527","endpoint":"gateway-self","offset":40527,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 100].","page":32},
    {"key":"gateway-self.40528","endpoint":"gateway-self","offset":40528,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Chargeable capacity includes only non-faulted battery clusters on buses with non-faulty PCSs; both the cluster and its associated PCS eligibility matter.","page":32},
    {"key":"gateway-self.40530","endpoint":"gateway-self","offset":40530,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Dischargeable capacity includes only non-faulted battery clusters on buses with non-faulty PCSs; both the cluster and its associated PCS eligibility matter.","page":32},
    {"key":"gateway-self.40532","endpoint":"gateway-self","offset":40532,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Derived from the array's aggregate active and reactive power, counting grid-connected inverters and PCSs.","page":32},
    {"key":"gateway-self.40535","endpoint":"gateway-self","offset":40535,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 operating. One operating inverter or PCS is enough for the array to be classified as operating.","page":33},
    {"key":"gateway-self.40536","endpoint":"gateway-self","offset":40536,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The array is shut down only when every inverter and PCS is non-operating; faulty, standby and shutdown states all count as non-operating.","page":33},
    {"key":"gateway-self.40538","endpoint":"gateway-self","offset":40538,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The condition requires every inverter to be non-operating, including faulty, standby and shutdown states.","page":33},
    {"key":"gateway-self.40539","endpoint":"gateway-self","offset":40539,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 operating. Any operating PCS makes this array indication operating.","page":34},
    {"key":"gateway-self.40540","endpoint":"gateway-self","offset":40540,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The condition requires every PCS to be non-operating, including faulty, standby and shutdown states.","page":34},
    {"key":"gateway-self.40541","endpoint":"gateway-self","offset":40541,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping added in 2020, for PV-only inverters: 1 operating; 2 standby; 3 unavailable; 4 communications failure.","page":34},
    {"key":"gateway-self.40542","endpoint":"gateway-self","offset":40542,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Shaanxi mapping for PV-only inverters: 1 operating; 2 standby; 3 unavailable; 4 communications failure.","page":34},
    {"key":"gateway-self.40543","endpoint":"gateway-self","offset":40543,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping for PV-only inverters: 1 unrestricted operation; 2 restricted operation; 3 standby; 4 unavailable because of fault or maintenance; 5 communications failure.","page":35},
    {"key":"gateway-self.40544","endpoint":"gateway-self","offset":40544,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Aggregate reactive output of all inverters and PCSs.","page":35},
    {"key":"gateway-self.40546","endpoint":"gateway-self","offset":40546,"quantity":4,"type":"U64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Accumulated inverter energy yield.","page":35},
    {"key":"gateway-self.40560","endpoint":"gateway-self","offset":40560,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Combined energy yield from all inverters and PCSs.","page":35},
    {"key":"gateway-self.40562","endpoint":"gateway-self","offset":40562,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's combined energy yield from all inverters and PCSs.","page":35},
    {"key":"gateway-self.40564","endpoint":"gateway-self","offset":40564,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"h"},"gates":["gateway-self-1"],"condition":"Longest PV-inverter generation duration in the array, counted from today's 00:00.","page":35},
    {"key":"gateway-self.40568","endpoint":"gateway-self","offset":40568,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":35},
    {"key":"gateway-self.40570","endpoint":"gateway-self","offset":40570,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":36},
    {"key":"gateway-self.40572","endpoint":"gateway-self","offset":40572,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-A currents summed across inverters and PCSs.","page":36},
    {"key":"gateway-self.40573","endpoint":"gateway-self","offset":40573,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-B currents summed across inverters and PCSs.","page":36},
    {"key":"gateway-self.40574","endpoint":"gateway-self","offset":40574,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-C currents summed across inverters and PCSs.","page":36},
    {"key":"gateway-self.40575","endpoint":"gateway-self","offset":40575,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":36},
    {"key":"gateway-self.40576","endpoint":"gateway-self","offset":40576,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":36},
    {"key":"gateway-self.40577","endpoint":"gateway-self","offset":40577,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":36},
    {"key":"gateway-self.40578","endpoint":"gateway-self","offset":40578,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Panoramic-surveillance override feedback: bit 00 is active-power override, set to 1 by a subarray command at 40430 and cleared to 0 when that command is cleared. Bit 01 similarly tracks reactive override at 40432. Bits 02–15 are reserved. Each meaningful bit uses 0 inactive and 1 overriding.","page":37},
    {"key":"gateway-self.40600","endpoint":"gateway-self","offset":40600,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.40602","endpoint":"gateway-self","offset":40602,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.40604","endpoint":"gateway-self","offset":40604,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.40606","endpoint":"gateway-self","offset":40606,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":37},
    {"key":"gateway-self.40687","endpoint":"gateway-self","offset":40687,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":38},
    {"key":"gateway-self.40689","endpoint":"gateway-self","offset":40689,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"page":38},
    {"key":"gateway-self.40691","endpoint":"gateway-self","offset":40691,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":38},
    {"key":"gateway-self.40693","endpoint":"gateway-self","offset":40693,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Combined maximum inductive reactive capability of array inverters/PCSs that are parallel-connected and adjustable.","page":38},
    {"key":"gateway-self.40695","endpoint":"gateway-self","offset":40695,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Combined maximum capacitive reactive capability of array inverters/PCSs that are parallel-connected and adjustable.","page":38},
    {"key":"gateway-self.40697","endpoint":"gateway-self","offset":40697,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Combined maximum power of inverters and PCSs connected in parallel.","page":38},
    {"key":"gateway-self.40699","endpoint":"gateway-self","offset":40699,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Lock codes: 0 locked; 1 unlocked.","page":38},
    {"key":"gateway-self.40700","endpoint":"gateway-self","offset":40700,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Bits 0–7 represent DI1–DI8 respectively; each uses 1 for on and 0 for off.","page":39},
    {"key":"gateway-self.40713","endpoint":"gateway-self","offset":40713,"quantity":10,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":39},
    {"key":"gateway-self.40736","endpoint":"gateway-self","offset":40736,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Discovery result: 0 finished; 1 still running; 2 failed.","page":39},
    {"key":"gateway-self.40737","endpoint":"gateway-self","offset":40737,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Active-control mode: 0 unrestricted; 1 DI-port dispatch; 3 percentage limit in open loop; 4 remote communications dispatch; 6 power-limited grid connection in kW; 200 remote output control; 65533 subordinate SmartLogger; 65534 no dispatch.","page":40},
    {"key":"gateway-self.40738","endpoint":"gateway-self","offset":40738,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate active-power target used by SmartLogger dispatch.","page":40},
    {"key":"gateway-self.40740","endpoint":"gateway-self","offset":40740,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Reactive-control mode: 0 no output; 1 DI-port dispatch; 2 absolute reactive-power target; 3 fixed power factor; 4 Q-U curve; 5 cos(Phi)-P/Pn curve; 6 Q-U hysteresis under CEI0-16; 7 remote communications dispatch; 9 older closed-loop power-factor policy; 10 current closed-loop power-factor policy; 12 PF-U curve; 14 Q-P curve; 65533 subordinate SmartLogger; 65534 no dispatch.","page":41},
    {"key":"gateway-self.40741","endpoint":"gateway-self","offset":40741,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Target selector: 0 power factor; 1 fixed reactive-power value.","page":41},
    {"key":"gateway-self.40742","endpoint":"gateway-self","offset":40742,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10/1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive target interpretation follows the selected dispatch mode. Use gain 1000 for power-factor targets and gain 10 for fixed reactive-power targets.","page":42},
    {"key":"gateway-self.40802","endpoint":"gateway-self","offset":40802,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100, 100].","page":42},
    {"key":"gateway-self.41936","endpoint":"gateway-self","offset":41936,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"This signal belongs to Japan's remote-output-control use case.","page":42},
    {"key":"gateway-self.41938","endpoint":"gateway-self","offset":41938,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Northbound open-loop dispatch uses the combined rated power of grid-connected inverters and PCSs in the array.","page":42},
    {"key":"gateway-self.41940","endpoint":"gateway-self","offset":41940,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This signal belongs to Japan's remote-output-control use case.","page":42},
    {"key":"gateway-self.41942","endpoint":"gateway-self","offset":41942,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Japanese utility-server connection: 0 successful; 1 failed.","page":43},
    {"key":"gateway-self.42454","endpoint":"gateway-self","offset":42454,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Bit 0 exposes the abnormal-IP-communications condition configured in PPC communications protection: 0 normal; 1 abnormal. Every other bit is reserved.","page":44},
    {"key":"gateway-self.44081","endpoint":"gateway-self","offset":44081,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–5.","page":45},
    {"key":"gateway-self.44361","endpoint":"gateway-self","offset":44361,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start progress: 0 not started; 1 preparing; 2 preparation complete; 3 voltage establishment underway; 4 voltage established; 5 failed.","page":46},
    {"key":"gateway-self.44364","endpoint":"gateway-self","offset":44364,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Array mode: 0 PQ; 1 VSG; 2 mixed PQ/VSG with VSG below 50%; 3 mixed PQ/VSG with VSG at least 50%; 65535 unknown.","page":46},
    {"key":"gateway-self.50000","endpoint":"gateway-self","offset":50000,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":47},
    {"key":"gateway-self.50001","endpoint":"gateway-self","offset":50001,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":47},
    {"key":"gateway-self.50002","endpoint":"gateway-self","offset":50002,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":47},
    {"key":"gateway-self.50003","endpoint":"gateway-self","offset":50003,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":47},
    {"key":"gateway-self.50004","endpoint":"gateway-self","offset":50004,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":48},
    {"key":"gateway-self.50005","endpoint":"gateway-self","offset":50005,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":48},
    {"key":"gateway-self.50006","endpoint":"gateway-self","offset":50006,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":48},
    {"key":"attached-environmental-instrument.40031","endpoint":"attached-environmental-instrument","offset":40031,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"m/s"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40032","endpoint":"attached-environmental-instrument","offset":40032,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"°"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40033","endpoint":"attached-environmental-instrument","offset":40033,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40034","endpoint":"attached-environmental-instrument","offset":40034,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40035","endpoint":"attached-environmental-instrument","offset":40035,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40036","endpoint":"attached-environmental-instrument","offset":40036,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40038","endpoint":"attached-environmental-instrument","offset":40038,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40039","endpoint":"attached-environmental-instrument","offset":40039,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40041","endpoint":"attached-environmental-instrument","offset":40041,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40042","endpoint":"attached-environmental-instrument","offset":40042,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40043","endpoint":"attached-environmental-instrument","offset":40043,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-environmental-instrument.40045","endpoint":"attached-environmental-instrument","offset":40045,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":62},
    {"key":"attached-meter.32260","endpoint":"attached-meter","offset":32260,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32262","endpoint":"attached-meter","offset":32262,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32264","endpoint":"attached-meter","offset":32264,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32266","endpoint":"attached-meter","offset":32266,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32268","endpoint":"attached-meter","offset":32268,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32270","endpoint":"attached-meter","offset":32270,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32272","endpoint":"attached-meter","offset":32272,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32274","endpoint":"attached-meter","offset":32274,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32276","endpoint":"attached-meter","offset":32276,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32278","endpoint":"attached-meter","offset":32278,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32280","endpoint":"attached-meter","offset":32280,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32282","endpoint":"attached-meter","offset":32282,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32284","endpoint":"attached-meter","offset":32284,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32285","endpoint":"attached-meter","offset":32285,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32287","endpoint":"attached-meter","offset":32287,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32289","endpoint":"attached-meter","offset":32289,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":63},
    {"key":"attached-meter.32291","endpoint":"attached-meter","offset":32291,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32293","endpoint":"attached-meter","offset":32293,"quantity":6,"type":"MLD","access":"RO","class":"raw-only","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64,"quarantine":["T16"]},
    {"key":"attached-meter.32299","endpoint":"attached-meter","offset":32299,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32301","endpoint":"attached-meter","offset":32301,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32303","endpoint":"attached-meter","offset":32303,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32305","endpoint":"attached-meter","offset":32305,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32307","endpoint":"attached-meter","offset":32307,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32309","endpoint":"attached-meter","offset":32309,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32311","endpoint":"attached-meter","offset":32311,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32313","endpoint":"attached-meter","offset":32313,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32315","endpoint":"attached-meter","offset":32315,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32317","endpoint":"attached-meter","offset":32317,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32319","endpoint":"attached-meter","offset":32319,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32321","endpoint":"attached-meter","offset":32321,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32323","endpoint":"attached-meter","offset":32323,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32325","endpoint":"attached-meter","offset":32325,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":64},
    {"key":"attached-meter.32327","endpoint":"attached-meter","offset":32327,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32329","endpoint":"attached-meter","offset":32329,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32331","endpoint":"attached-meter","offset":32331,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32333","endpoint":"attached-meter","offset":32333,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32335","endpoint":"attached-meter","offset":32335,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32337","endpoint":"attached-meter","offset":32337,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32339","endpoint":"attached-meter","offset":32339,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32341","endpoint":"attached-meter","offset":32341,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32345","endpoint":"attached-meter","offset":32345,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32349","endpoint":"attached-meter","offset":32349,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32353","endpoint":"attached-meter","offset":32353,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32357","endpoint":"attached-meter","offset":32357,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32361","endpoint":"attached-meter","offset":32361,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"inventory-counter.65521","endpoint":"inventory-counter","offset":65521,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["inventory-counter-1"],"page":66},
    {"key":"child-alias.65522","endpoint":"child-alias","offset":65522,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":66},
    {"key":"child-alias.65523","endpoint":"child-alias","offset":65523,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":66},
    {"key":"child-alias.65534","endpoint":"child-alias","offset":65534,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":66},
    {"key":"remapped-inverter.0","endpoint":"remapped-inverter","offset":0,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.2","endpoint":"remapped-inverter","offset":2,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVAR"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.4","endpoint":"remapped-inverter","offset":4,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.5","endpoint":"remapped-inverter","offset":5,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.7","endpoint":"remapped-inverter","offset":7,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MΩ"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.8","endpoint":"remapped-inverter","offset":8,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":67},
    {"key":"remapped-inverter.9","endpoint":"remapped-inverter","offset":9,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Alongside the inverter's own state codes, SmartLogger adds 0xB000 for interrupted communications and 0xC000 for uploading. These are gateway-added meanings for this binding.","page":68},
    {"key":"remapped-inverter.10","endpoint":"remapped-inverter","offset":10,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":68},
    {"key":"remapped-inverter.11","endpoint":"remapped-inverter","offset":11,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"℃"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":68},
    {"key":"remapped-inverter.12","endpoint":"remapped-inverter","offset":12,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":68},
    {"key":"remapped-inverter.14","endpoint":"remapped-inverter","offset":14,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":68},
    {"key":"remapped-inverter.16","endpoint":"remapped-inverter","offset":16,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"condition":"Packed alarm value: bits 31–16 contain the alarm identifier; bits 15–0 contain its cause identifier.","page":68},
    {"key":"remapped-inverter.18","endpoint":"remapped-inverter","offset":18,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":68},
    {"key":"remapped-inverter.19","endpoint":"remapped-inverter","offset":19,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":68},
    {"key":"remapped-inverter.20","endpoint":"remapped-inverter","offset":20,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":68},
    {"key":"remapped-inverter.21","endpoint":"remapped-inverter","offset":21,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":69},
    {"key":"remapped-inverter.22","endpoint":"remapped-inverter","offset":22,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":69},
    {"key":"remapped-inverter.23","endpoint":"remapped-inverter","offset":23,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":69},
    {"key":"remapped-inverter.24","endpoint":"remapped-inverter","offset":24,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2","remapped-inverter-3"],"page":69},
    {"key":"remapped-environmental-instrument.0","endpoint":"remapped-environmental-instrument","offset":0,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"m/s"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.1","endpoint":"remapped-environmental-instrument","offset":1,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"1","unit":"°"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.2","endpoint":"remapped-environmental-instrument","offset":2,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"℃"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.3","endpoint":"remapped-environmental-instrument","offset":3,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"℃"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.4","endpoint":"remapped-environmental-instrument","offset":4,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"W/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.5","endpoint":"remapped-environmental-instrument","offset":5,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"MJ/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.7","endpoint":"remapped-environmental-instrument","offset":7,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"W/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.8","endpoint":"remapped-environmental-instrument","offset":8,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"MJ/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.10","endpoint":"remapped-environmental-instrument","offset":10,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":69,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.11","endpoint":"remapped-environmental-instrument","offset":11,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"10","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.12","endpoint":"remapped-environmental-instrument","offset":12,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"kWh/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.14","endpoint":"remapped-environmental-instrument","offset":14,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1000","unit":"kWh/m2"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.16","endpoint":"remapped-environmental-instrument","offset":16,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.17","endpoint":"remapped-environmental-instrument","offset":17,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.18","endpoint":"remapped-environmental-instrument","offset":18,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.19","endpoint":"remapped-environmental-instrument","offset":19,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.20","endpoint":"remapped-environmental-instrument","offset":20,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.21","endpoint":"remapped-environmental-instrument","offset":21,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.22","endpoint":"remapped-environmental-instrument","offset":22,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.23","endpoint":"remapped-environmental-instrument","offset":23,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]},
    {"key":"remapped-environmental-instrument.24","endpoint":"remapped-environmental-instrument","offset":24,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-environmental-instrument-1","remapped-environmental-instrument-2","remapped-environmental-instrument-3"],"page":70,"quarantine":["T25"]}
  ],
  "controls": [
    {"key":"gateway-self.40000","endpoint":"gateway-self","offset":40000,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"UTC epoch-seconds writes take effect only while Modbus TCP is the selected time source.","page":18},
    {"key":"gateway-self.40002","endpoint":"gateway-self","offset":40002,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":18},
    {"key":"gateway-self.40004","endpoint":"gateway-self","offset":40004,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":18},
    {"key":"gateway-self.40196","endpoint":"gateway-self","offset":40196,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of the PV inverters; no other value is allowed.","page":18},
    {"key":"gateway-self.40197","endpoint":"gateway-self","offset":40197,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of the PV inverters; no other value is allowed.","page":18},
    {"key":"gateway-self.40198","endpoint":"gateway-self","offset":40198,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of ESS devices; no other value is allowed.","page":18},
    {"key":"gateway-self.40199","endpoint":"gateway-self","offset":40199,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of ESS devices; no other value is allowed.","page":19},
    {"key":"gateway-self.40200","endpoint":"gateway-self","offset":40200,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of both inverters and ESS devices; no other value is allowed.","page":19},
    {"key":"gateway-self.40201","endpoint":"gateway-self","offset":40201,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of both inverters and ESS devices; no other value is allowed.","page":19},
    {"key":"gateway-self.40202","endpoint":"gateway-self","offset":40202,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Command polarity: 0 shutdown; 1 startup.","page":19},
    {"key":"gateway-self.40203","endpoint":"gateway-self","offset":40203,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Command polarity: 0 startup; 1 shutdown.","page":19},
    {"key":"gateway-self.40204","endpoint":"gateway-self","offset":40204,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State 0 means operating; 1 means fault shutdown. A device in fault shutdown does not respond to startup commands.","page":19},
    {"key":"gateway-self.40205","endpoint":"gateway-self","offset":40205,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests reset; no other value is allowed.","page":19},
    {"key":"gateway-self.40378","endpoint":"gateway-self","offset":40378,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Valid active-power setpoints run from 0 to the array's combined inverter rated active power, inclusively. Commands outside that interval are not executed.","page":20},
    {"key":"gateway-self.40380","endpoint":"gateway-self","offset":40380,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 100.0].","page":21},
    {"key":"gateway-self.40381","endpoint":"gateway-self","offset":40381,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Valid active-power setpoints span the negative and positive combined PCS rated active power. Out-of-range commands are not executed.","page":21},
    {"key":"gateway-self.40383","endpoint":"gateway-self","offset":40383,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100.0, 100.0]; negative values request charging.","page":21},
    {"key":"gateway-self.40384","endpoint":"gateway-self","offset":40384,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power setpoints span minus to plus the combined inverter rated apparent power. Out-of-range commands are not executed.","page":21,"occurrence":1},
    {"key":"gateway-self.40384","endpoint":"gateway-self","offset":40384,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power setpoints span minus to plus the combined inverter rated apparent power. Out-of-range commands are not executed.","page":22,"occurrence":2},
    {"key":"gateway-self.40386","endpoint":"gateway-self","offset":40386,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power setpoints span minus to plus the combined PCS rated apparent power. Out-of-range commands are not executed.","page":22},
    {"key":"gateway-self.40420","endpoint":"gateway-self","offset":40420,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets aggregate active output for connected inverters and PCSs. Bounds are minus the combined PCS rated active power through the combined inverter-plus-PCS rated active power; out-of-range values are discarded. With ESS installed, a negative setpoint means power imported from the grid.","page":25},
    {"key":"gateway-self.40422","endpoint":"gateway-self","offset":40422,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets aggregate reactive output for connected inverters and PCSs. Bounds are minus to plus their combined rated apparent power; out-of-range values are discarded.","page":25},
    {"key":"gateway-self.40424","endpoint":"gateway-self","offset":40424,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets the aggregate active output of the inverters and PCSs connected to SmartLogger.","page":26},
    {"key":"gateway-self.40426","endpoint":"gateway-self","offset":40426,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets the aggregate reactive output of the inverters and PCSs connected to SmartLogger.","page":26},
    {"key":"gateway-self.40428","endpoint":"gateway-self","offset":40428,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Sets aggregate inverter/PCS active output as −100% to 100%. With ESS installed, a negative value requests power imported from the grid.","page":26},
    {"key":"gateway-self.40429","endpoint":"gateway-self","offset":40429,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Sets aggregate inverter/PCS reactive output using power factor in (−1, −0.8] ∪ [0.8, 1]. The −1 endpoint is excluded.","page":26},
    {"key":"gateway-self.40430","endpoint":"gateway-self","offset":40430,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Permitted active-power interval: minus combined PCS rated active power through combined inverter-and-PCS rated active power. Commands outside the interval are not executed.","page":27},
    {"key":"gateway-self.40432","endpoint":"gateway-self","offset":40432,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Permitted reactive-power interval: minus to plus combined inverter-and-PCS rated apparent power. Commands outside the interval are not executed.","page":27},
    {"key":"gateway-self.40723","endpoint":"gateway-self","offset":40723,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Requests SmartLogger reset without checking the payload value.","page":39},
    {"key":"gateway-self.40724","endpoint":"gateway-self","offset":40724,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 starts discovery with automatic address allocation.","page":39},
    {"key":"gateway-self.41947","endpoint":"gateway-self","offset":41947,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":43},
    {"key":"gateway-self.41948","endpoint":"gateway-self","offset":41948,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [60, 1800].","page":43},
    {"key":"gateway-self.41949","endpoint":"gateway-self","offset":41949,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":43},
    {"key":"gateway-self.42017","endpoint":"gateway-self","offset":42017,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Local-calendar year is restricted to 2000–2068.","page":43},
    {"key":"gateway-self.42018","endpoint":"gateway-self","offset":42018,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–12.","page":43},
    {"key":"gateway-self.42019","endpoint":"gateway-self","offset":42019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–31.","page":43},
    {"key":"gateway-self.42020","endpoint":"gateway-self","offset":42020,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–23.","page":43},
    {"key":"gateway-self.42021","endpoint":"gateway-self","offset":42021,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":44},
    {"key":"gateway-self.42022","endpoint":"gateway-self","offset":42022,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":44},
    {"key":"gateway-self.42150","endpoint":"gateway-self","offset":42150,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–2.","page":44},
    {"key":"gateway-self.42455","endpoint":"gateway-self","offset":42455,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 1 clears the power-off protection condition.","page":44},
    {"key":"gateway-self.42461","endpoint":"gateway-self","offset":42461,"quantity":1,"type":"ENUM16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Port selector: 0 none; 2 AI2; 3 AI3; 4 AI4. No code 1 is assigned here.","page":44},
    {"key":"gateway-self.42462","endpoint":"gateway-self","offset":42462,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"mA"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 20.000].","page":44},
    {"key":"gateway-self.42464","endpoint":"gateway-self","offset":42464,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"mA"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 20.000].","page":45},
    {"key":"gateway-self.42470","endpoint":"gateway-self","offset":42470,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [90, 100].","page":45},
    {"key":"gateway-self.42471","endpoint":"gateway-self","offset":42471,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 15].","page":45},
    {"key":"gateway-self.42728","endpoint":"gateway-self","offset":42728,"quantity":2,"type":"U32","access":"WO","class":"no-send","literal":{"gain":"1000","unit":"%/s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.100, 5000.000].","page":45},
    {"key":"gateway-self.42730","endpoint":"gateway-self","offset":42730,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Inspection command: 00 starts; 01 stops.","page":45},
    {"key":"gateway-self.44331","endpoint":"gateway-self","offset":44331,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Clear-operation indication: 0 not started; 1 clear.","page":45},
    {"key":"gateway-self.44360","endpoint":"gateway-self","offset":44360,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start command: 0 disabled; 1 preparation; 2 voltage establishment.","page":45},
    {"key":"gateway-self.44362","endpoint":"gateway-self","offset":44362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Only payload 0 is valid.","page":46},
    {"key":"gateway-self.44365","endpoint":"gateway-self","offset":44365,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Mode codes: 0 PQ; 1 VSG.","page":46},
    {"key":"gateway-self.44366","endpoint":"gateway-self","offset":44366,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":47},
    {"key":"gateway-self.44367","endpoint":"gateway-self","offset":44367,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":47},
    {"key":"gateway-self.44373","endpoint":"gateway-self","offset":44373,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests power-on.","page":47},
    {"key":"gateway-self.44374","endpoint":"gateway-self","offset":44374,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown.","page":47},
    {"key":"gateway-self.44376","endpoint":"gateway-self","offset":44376,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Connection-state codes: 0 on-grid; 1 off-grid.","page":47},
    {"key":"gateway-self.44412","endpoint":"gateway-self","offset":44412,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"page":47},
    {"key":"attached-meter.33000","endpoint":"attached-meter","offset":33000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.33001","endpoint":"attached-meter","offset":33001,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.33002","endpoint":"attached-meter","offset":33002,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.33004","endpoint":"attached-meter","offset":33004,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.33006","endpoint":"attached-meter","offset":33006,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"child-alias.65524","endpoint":"child-alias","offset":65524,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":66}
  ]
}
