{
  "schema": "helianthus-modbusreg-huawei-catalogue-quarantines/v1",
  "quarantines": [
    {"id":"A01","origin":"reference","subject":"HA Issue 08 extra-string formula against the explicit PV25 pair","meaning":"HA Issue 08 p. 11 gives the extra-string formula 32344 + 2n / 32345 + 2n with n = 1…4. P. 13 explicitly starts PV25 at 32344/32345, contradicting that formula's first pair. Preserve the literal table and formula separately; no silent index correction.","editions":["solar-inverter-v3-0-08-2026-06-01"],"affected":[{"set":"registers","card":"HA","offset":32344,"key":"pv.channel.pv_channel25.pv25volts"},{"set":"registers","card":"HA","offset":32345,"key":"pv.channel.pv_channel25.pv25amps"}]},
    {"id":"A02","origin":"reference","subject":"HA Issue 08 PV15 current listed twice, PV14 current absent","meaning":"P. 12 duplicates PV15 current 32045 and omits a distinct PV14-current row.","editions":["solar-inverter-v3-0-08-2026-06-01"],"affected":[{"set":"registers","card":"HA","offset":32045,"key":"pv.channel.pv_channel15.pv15amps","occurrence":1},{"set":"registers","card":"HA","offset":32045,"key":"pv.channel.pv_channel15.pv15amps","occurrence":2}]},
    {"id":"A03","origin":"reference","subject":"HD Issue 01 second-bank formula origin","meaning":"HD Issue 01 p. 11 gives a second-bank formula without a resolved local-index origin in the inspected scope. P. 13 supplies explicit PV25–36 pairs; use those source rows rather than an inferred formula origin.","editions":["sun2000hd-v100r026c00-01-2026-03-30"],"affected":[]},
    {"id":"A04","origin":"reference","subject":"MB02 35010 alarm name against a voltage unit","meaning":"MB02 p. 29 names 35010 as an alarm but gives unit V; the semantic label is quarantined.","editions":["sun2000mb-v200r023c10-02-2024-02-01"],"affected":[{"set":"registers","card":"MB02","offset":35010,"key":"mb02.internal_diagnostic_unknown"}]},
    {"id":"A05","origin":"reference","subject":"MB02 optimizer feature-table caption against its version cell","meaning":"Its pp. 70–71 optimizer table has a V102 caption and V103 version cell; the 108-byte format selection is unresolved.","editions":["sun2000mb-v200r023c10-02-2024-02-01"],"affected":[]},
    {"id":"A06","origin":"reference","subject":"MB02 literal PSC110 floor suffix","meaning":"Its literal PSC110 firmware suffix is not rewritten to SPC110.","editions":["sun2000mb-v200r023c10-02-2024-02-01"],"affected":[{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-12K-MB0","identifier":487,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-15K-MB0","identifier":488,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-15K-MB0-ZH","identifier":492,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-17K-MB0","identifier":489,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-17K-MB0-ZH","identifier":493,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-20K-MB0","identifier":490,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-20K-MB0-ZH","identifier":494,"page":6},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-25K-MB0","identifier":491,"page":7},{"set":"models","edition":"sun2000mb-v200r023c10-02-2024-02-01","token":"SUN2000-25K-MB0-ZH","identifier":495,"page":6}]},
    {"id":"A07","origin":"reference","subject":"MA-V200 phase-power rows with an energy unit","meaning":"MA-V200 phase-power-labelled 32133/32135/32137 carry literal kWh units (p.26); their meaning is quarantined rather than silently changing the unit to kW.","editions":["sun2000ma-v200r024c00spc111-10-2026-09-09"],"affected":[{"set":"registers","card":"MA-V200","offset":32133,"key":"conflict.field_32133"},{"set":"registers","card":"MA-V200","offset":32135,"key":"conflict.field_32135"},{"set":"registers","card":"MA-V200","offset":32137,"key":"conflict.field_32137"}]},
    {"id":"A08","origin":"reference","subject":"MA-V200 and MC optimizer feature-table caption against its version cell","meaning":"Both sources describe optimizer files with a V102 caption/V103 version-cell conflict for 108-byte feature records.","editions":["sun2000ma-v200r024c00spc111-10-2026-09-09","sun2000mc-v200r023c00-01-2023-03-17"],"affected":[]},
    {"id":"D01","origin":"generator","subject":"Enumeration entries run together by the extraction","meaning":"The extraction of this row merged several enumeration entries into the meaning of one code. The row keeps no value dictionary until the entries are separated from the edition; the code is not decoded.","editions":["solar-inverter-v3-0-08-2026-06-01","sun2000-v100r001c81-solar-inverter-01-2025-03-27","sun2000-v300r001c00-solar-inverter-01-2025-01-09","sun2000hb-v100r023c00-inverter-01-2024-07-18","sun2000hd-v100r026c00-01-2026-03-30","sun2000l-v200r001c00-11-2026-06-27","sun2000lb-v300r024c00-06-2026-06-27","sun2000lb-v300r024c10-08-2026-06-23","sun2000lc-v100r023c10-12-2026-06-29","sun2000ma-v100r001c00spc178-10-2026-09-09","sun2000ma-v100r001c20-01-2026-07-03-copy-1"],"affected":[{"set":"registers","card":"HA","offset":35122,"key":"network.cellular.4g_flowstatus"},{"set":"registers","card":"HA","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"HA","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"HA","offset":35307,"key":"dispatch.snapshot.adjustmentcommand"},{"set":"registers","card":"HB","offset":35300,"key":"dispatch.snapshot.regulationmode"},{"set":"registers","card":"HD","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"L-V200","offset":35266,"key":"network.cellular.pinverificationstatus"},{"set":"registers","card":"L-V200","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"L-V200","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LB-C00","offset":35266,"key":"network.cellular.pinverificationstatus"},{"set":"registers","card":"LB-C00","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LB-C00","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LB-C00","offset":38910,"key":"storage.parallel_request.packin_outrequest"},{"set":"registers","card":"LB-C00","offset":38914,"key":"storage.parallel_request.packhealthcheckevent"},{"set":"registers","card":"LB-C10","offset":30800,"key":"emma.discovery.devicesearchstatus"},{"set":"registers","card":"LB-C10","offset":35266,"key":"network.cellular.pinverificationstatus"},{"set":"registers","card":"LB-C10","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LB-C10","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LB-C10","offset":38910,"key":"storage.parallel_request.packin_outrequest"},{"set":"registers","card":"LB-C10","offset":38914,"key":"storage.parallel_request.packhealthcheckevent"},{"set":"registers","card":"LB-C10","offset":38915,"key":"storage.parallel_request.packhealthcheckstatus"},{"set":"registers","card":"LC","offset":35266,"key":"network.cellular.pinverificationstatus"},{"set":"registers","card":"LC","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LC","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"LC","offset":38910,"key":"storage.parallel_request.packin_outrequest"},{"set":"registers","card":"LC","offset":38914,"key":"storage.parallel_request.packhealthcheckevent"},{"set":"registers","card":"MA-C00","offset":35266,"key":"network.cellular.pinverificationstatus"},{"set":"registers","card":"MA-C00","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"MA-C00","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"MA-C20","offset":35112,"key":"network.management.lastntpsynchronizationstatus"},{"set":"registers","card":"MA-C20","offset":35126,"key":"network.management.connectionstatus"},{"set":"registers","card":"SUN-C81","offset":32402,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"SUN-C81","offset":32405,"key":"dispatch.snapshot.adjustmentcommand"},{"set":"registers","card":"SUN-C81","offset":32406,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"SUN-C81","offset":32409,"key":"dispatch.snapshot.adjustmentcommand"},{"set":"registers","card":"SUN-V300","offset":35300,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"SUN-V300","offset":35303,"key":"dispatch.snapshot.adjustmentcommand"},{"set":"registers","card":"SUN-V300","offset":35304,"key":"dispatch.snapshot.adjustmentmode"},{"set":"registers","card":"SUN-V300","offset":35307,"key":"dispatch.snapshot.adjustmentcommand"}]},
    {"id":"D02","origin":"generator","subject":"Enumeration code cut short of a sentinel","meaning":"An enumeration code of this row is a hexadecimal prefix of one of its sentinels. A code whose meaning begins with the missing tail is dropped as a cut literal; a prefix without that evidence stays and is suspected. The sentinel keeps its own meaning.","editions":["sun2000ma-v100r001c20-01-2026-07-03-copy-1"],"affected":[{"set":"registers","card":"MA-C20","offset":35102,"key":"network.management.nmsipaddress"},{"set":"registers","card":"MA-C20","offset":35139,"key":"license.status_time.licenseexpirationdate"},{"set":"registers","card":"MA-C20","offset":35143,"key":"license.status_time.licensederegistrationtime"},{"set":"registers","card":"MA-C20","offset":35222,"key":"license.status_time.licenseexpirationtime"}]},
    {"id":"M01","origin":"generator","subject":"Model row numbered by a sequence ordinal, not a model identifier","meaning":"The edition numbers this row with a sequence ordinal that it does not label as a model identifier. The ordinal is kept as the sequence number and is never used as a model identifier.","editions":["sun2000ha-v100r001-01-2017-02-15","sun2000ha-v100r001-02-2017-02-15"],"affected":[{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-45KTL-US-HV-D0","page":7},{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-55KTL-HV-D1","page":8},{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-55KTL-HV-D1-001","page":8},{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-55KTL-IN-HV-D1","page":8},{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-60KTL-HV-D1","page":7},{"set":"models","edition":"sun2000ha-v100r001-01-2017-02-15","token":"SUN2000-60KTL-HV-D1-001","page":8},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-45KTL-US-HV-D0","page":8},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-55KTL-HV-D1","page":8},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-55KTL-HV-D1-001","page":8},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-55KTL-IN-HV-D1","page":8},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-60KTL-HV-D1","page":7},{"set":"models","edition":"sun2000ha-v100r001-02-2017-02-15","token":"SUN2000-60KTL-HV-D1-001","page":8}]},
    {"id":"M02","origin":"generator","subject":"Minimum-software cell outside the branch form","meaning":"The row minimum is a merged cell or a literal outside the V-R-C-SPC form. The literal is kept as printed and serves as no floor until the cell is clarified from the edition.","editions":["sun2000ma-v100r001c00spc174-09-2025-12-19","sun2000ma-v100r001c00spc175-09-2026-03-19","sun2000ma-v100r001c00spc176-09-2026-04-20","sun2000ma-v100r001c00spc177-10-2026-06-23","sun2000ma-v100r001c00spc178-10-2026-09-09"],"affected":[{"set":"models","edition":"sun2000ma-v100r001c00spc174-09-2025-12-19","token":"SUN2000-20KTL-M0","identifier":414,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc174-09-2025-12-19","token":"SUN2000-20KTL-M0","identifier":423,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc174-09-2025-12-19","token":"SUN2000-3.68KTL-L10","identifier":347,"page":6},{"set":"models","edition":"sun2000ma-v100r001c00spc175-09-2026-03-19","token":"SUN2000-20KTL-M0","identifier":414,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc175-09-2026-03-19","token":"SUN2000-20KTL-M0","identifier":423,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc175-09-2026-03-19","token":"SUN2000-3.68KTL-L10","identifier":347,"page":6},{"set":"models","edition":"sun2000ma-v100r001c00spc176-09-2026-04-20","token":"SUN2000-20KTL-M0","identifier":414,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc176-09-2026-04-20","token":"SUN2000-20KTL-M0","identifier":423,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc176-09-2026-04-20","token":"SUN2000-3.68KTL-L10","identifier":347,"page":6},{"set":"models","edition":"sun2000ma-v100r001c00spc177-10-2026-06-23","token":"SUN2000-20KTL-M0","identifier":414,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc177-10-2026-06-23","token":"SUN2000-20KTL-M0","identifier":423,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc177-10-2026-06-23","token":"SUN2000-3.68KTL-L10","identifier":347,"page":6},{"set":"models","edition":"sun2000ma-v100r001c00spc178-10-2026-09-09","token":"SUN2000-20KTL-M0","identifier":414,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc178-10-2026-09-09","token":"SUN2000-20KTL-M0","identifier":423,"page":8},{"set":"models","edition":"sun2000ma-v100r001c00spc178-10-2026-09-09","token":"SUN2000-3.68KTL-L10","identifier":347,"page":6}]},
    {"id":"Q01","origin":"reference","subject":"35318 / 35320 event-time fields","evidence":"G03 p. 18: U16 and 2 words; G07 p. 18: U32 and 2 words","meaning":"G03 tuple is inconsistent with ordinary U16 width. No automatic U32 repair or inferred firmware cutoff.","editions":["solar-inverter-v3-0-03-2025-01-02","solar-inverter-v3-0-07-2025-11-14-copy-1"],"affected":[]},
    {"id":"Q02","origin":"reference","subject":"30083 / 30085 ratings","evidence":"LB08 p. 11: I32, kVar, gain 1000; HD01 p. 10: U32, kW / kVA, gain 1000","meaning":"Full wrapped LB cells confirm the dimensional mismatch. Retain variants; no shared rating decoder.","editions":["sun2000hd-v100r026c00-01-2026-03-30","sun2000lb-v300r024c10-08-2026-06-23"],"affected":[{"set":"registers","card":"HD","offset":30083,"key":"inverter.measurement.maxactivepower_p_max_real"},{"set":"registers","card":"HD","offset":30085,"key":"identity.version_component.maxapparentpower_s_max_real"},{"set":"registers","card":"LB-C10","offset":30083,"key":"inverter.measurement.maxactivepower_pmax_real"},{"set":"registers","card":"LB-C10","offset":30085,"key":"identity.version_component.maxapparentpower_smax_real"}]},
    {"id":"Q03","origin":"reference","subject":"40200 / 40201 commands","evidence":"C01 p. 12: RW; L05 p. 14: WO","meaning":"Readback/access remain source-specific. A shared address does not grant read permission or retry safety.","editions":["sun2000-commercial-inverter-01-2017-12-26","sun2000l-v100r001-05-2018-04-03"],"affected":[{"set":"registers","card":"COMMERCIAL","offset":40200,"key":"commercial.control.dispatch.40200"},{"set":"registers","card":"COMMERCIAL","offset":40201,"key":"commercial.control.dispatch.40201"},{"set":"registers","card":"L-LEGACY","offset":40200,"key":"l-legacy.control.dispatch.40200"},{"set":"registers","card":"L-LEGACY","offset":40201,"key":"l-legacy.control.dispatch.40201"}]},
    {"id":"Q04","origin":"reference","subject":"Reactive regulation coherent read","evidence":"G03 p. 18: 35304–35306; G07 p. 18: 35304–35307","meaning":"Keep distinct exact-edition read groups; no universal end address.","editions":["solar-inverter-v3-0-03-2025-01-02","solar-inverter-v3-0-07-2025-11-14-copy-1"],"affected":[]},
    {"id":"Q05","origin":"reference","subject":"Product selector 47000","evidence":"L05 p. 14: zero/nonzero distinction; M10 p. 66: explicit vendor/product values","meaning":"Configuration evidence does not prove installed or active storage.","editions":["sun2000l-v100r001-05-2018-04-03","sun2000ma-v100r001c00spc178-10-2026-09-09"],"affected":[{"set":"registers","card":"L-LEGACY","offset":47000,"key":"l-legacy.control.storage.47000"},{"set":"registers","card":"MA-C00","offset":47000,"key":"ma-c00.control.storage.47000"}]},
    {"id":"Q06","origin":"reference","subject":"FC10 quantity","evidence":"L05 p. 34 prints 0x0000–0x007b","meaning":"Zero-length writing is not endorsed; lower-bound anomaly stays unresolved.","editions":["sun2000l-v100r001-05-2018-04-03"],"affected":[]},
    {"id":"Q07","origin":"reference","subject":"Storage power control47321","evidence":"M10 p.32: INT32/1 word; MA-V200 p.106 and MAP10 p.106: I32/2 words. Earlier/later inspected MA-C00 editions retain1.","meaning":"Unresolved edition conflict. Quarantine the inconsistent M10 row; preserve the consistent MA-V200 tuple in its own scope. No primary erratum or explicit cross-edition resolution found.","editions":["sun2000ma-v100r001c00spc178-10-2026-09-09","sun2000ma-v200r024c00spc111-10-2026-09-09"],"affected":[{"set":"registers","card":"MA-C00","offset":47321,"key":"ma-c00.control.storage.47321"}]}
  ]
}
