{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "L-LEGACY",
  "edition": "sun2000l-v100r001-05-2018-04-03",
  "model_pages": [7,8],
  "selection_note": "Legacy L table provides grid voltage/current rather than an inferred three-phase layout.",
  "gates": [
    {"id":"EXACT_MODEL_AND_EDITION","meaning":"Exact supported-model row and explicit source firmware minimum, if present, select this edition; no chronology-derived gate."},
    {"id":"ROUTE_AND_FRESHNESS","meaning":"Correct logical endpoint, successful well-formed FC03 response, current data and source validity are independently required; timeout is not absence."},
    {"id":"EMMA_UNIT0_ENDPOINT","meaning":"LB-C10p59 section3.3 targets EMMA at logical ID0; these are not inverter identity/telemetry rows."},
    {"id":"EMMA_COMMON_DEVICE_ROUTE","meaning":"LB-C10p79–80 public registers describe devices associated through EMMA; do not transplant the previous section’s fixed unit0 rule to every associated device."},
    {"id":"EMMA_ASSOCIATED_COMPONENTS","meaning":"Bind plant/storage/load values to EMMA configuration and associated components; a readable aggregate is not active hardware proof."},
    {"id":"EMMA_DISCOVERY_RESULT","meaning":"Interpret counts with the documented search-state result and component identity."},
    {"id":"EMMA_VALID_PLANT_STATE","meaning":"Preserve0xFFFF as no displayed state; do not map it to a running mode."},
    {"id":"EMMA_INTERNAL_SENSOR_VALIDITY","meaning":"Built-in EMMA sensor channel; verify sensor context and physical topology separately."},
    {"id":"EMMA_EXTERNAL_SENSOR_VALIDITY","meaning":"External EMMA sensor channel; verify associated meter and physical topology separately."},
    {"id":"PV_COUNT_AND_CHANNEL_LAYOUT","meaning":"Use exact model/string-count and documented channel map; C81 sparse32262/32314 layout is independent from32016/32344 layouts."},
    {"id":"MPPT_COUNT_AND_CHANNEL_LAYOUT","meaning":"Use exact model MPPT count and source channel identities, not register readability."},
    {"id":"EXACT_STATE_DICTIONARY","meaning":"Only documented exact-profile states/bits may receive labels; unknown/reserved values stay UNKNOWN."},
    {"id":"EXACT_ALARM_DICTIONARY","meaning":"Use exact source alarm/cause/bit table; C81 uses separate50000–50016 bank, other profiles cannot inherit it."},
    {"id":"ENERGY_TIME_AND_RESET_BOUNDARY","meaning":"Preserve period/cumulative meaning and source collection time; do not infer reset or local-midnight behavior beyond documentation."},
    {"id":"SOURCE_TIME_CONVENTION","meaning":"Keep source local/epoch convention and collection/start/stop meaning; timezone conversion not inferred."},
    {"id":"EXACT_OUTPUT_TOPOLOGY","meaning":"Apply source wiring predicates; HB3-wire line versus4-wire phase differs from L/N and split-phase re-labeling in HD/common maps."},
    {"id":"COHERENT_DISPATCH_SNAPSHOT","meaning":"Read whole documented group/block atomically enough for its semantics."},
    {"id":"CELLULAR_MODEL_AND_MODULE_PRESENT","meaning":"Module/model applicability and state required; module status does not prove successful network reachability."},
    {"id":"FEATURE_LICENSE_NOT_HARDWARE","meaning":"License eligibility/status/expiration differs from installed hardware, configured feature and live operation."},
    {"id":"STORAGE_APPLICABILITY","meaning":"Honor source battery-vendor support columns and complete footnotes; no vendor support inherited from another profile."},
    {"id":"STORAGE_RUNNING_AND_COMPONENT_IDENTITY","meaning":"One attached unit maps to unit1; where documented, a second LUNA unit maps to unit2. Active running/identity is a separate runtime gate."},
    {"id":"PACK_SLOT_AND_VALIDITY","meaning":"Require associated storage unit and actual pack slot; pack enum cannot be borrowed from unit enum."},
    {"id":"PARALLEL_SYSTEM_SCOPE","meaning":"preserve compound packet and exact request enum."},
    {"id":"METER_ONLINE_TYPE_AND_MODEL","meaning":"Require exact-source online/type/model association and valid phase topology;37113 sign alone does not establish a meter."},
    {"id":"OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE","meaning":"Use documented model/grid-code support, device totals/online state and source metadata/file association; no active optimizer inferred."},
    {"id":"MBUS_MODEL_AND_ASSOCIATED_DEVICE","meaning":"Identify DC-MBUS endpoint/component; no optimizer or network presence inferred from status register alone."},
    {"id":"DONGLE_SCOPE_NOT_INVERTER_HARDWARE","meaning":"Dongle-related observations are separate component state; no gateway/session qualification inferred."},
    {"id":"TRACKER_CONTROLLER_SCOPE","meaning":"Require exact associated tracker/controller and its own model/enum dictionary; dual-axis count ceiling is8 where documented."},
    {"id":"DIAGNOSTIC_SCOPE_NOT_PUBLIC_PROCESS_STATE","meaning":"Preserve maintenance/R&D instrumentation intent; undefined internal fields are not stable plant-state abstractions."},
    {"id":"NETWORK_INTERFACE_SCOPE","meaning":"Management/WLAN/NTP/FE context is interface-specific; no route/session reachability inferred."},
    {"id":"PID_SINGLE_STAGE_SCOPE","meaning":"PID-reported single-stage context applies where explicitly stated."},
    {"id":"IDENTITY_NOT_FEATURE_SUPPORT","meaning":"Version/name/component records identify documentary objects; absence or readable placeholder does not establish support."},
    {"id":"MPPT_PREDICTION_CONTEXT","meaning":"Prediction is not measured output and does not establish a supported/active MPPT count."},
    {"id":"COMMERCIAL_POSITIVE_APPLICABILITY_UNESTABLISHED","meaning":"Commercialp7 explicitly excludes SUN2000V100R001/V200R001/V200R002 and SUN2000HAV100R001. Positive model applicability remains missing."},
    {"id":"STAR_MODEL_OR_GRID_CODE","meaning":"Source star-marked rows depend on model or grid code; exact support must be established, not assumed for all supported-model rows."}
  ],
  "rows": [
    {"key":"identity.version_component.modelname","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.version_component.sn","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.version_component.pn","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":9},
    {"key":"identity.version_component.modelid","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":9},
    {"key":"pv.counts.stringnumber","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv.counts","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":9},
    {"key":"pv.counts.mpptnumber","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv.counts","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":9},
    {"key":"identity.version_component.ratedpower_pn","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":9},
    {"key":"inverter.measurement.maxactivepower_pmax","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":9},
    {"key":"identity.version_component.maxapparentpower_smax","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1000","unit":"kVA"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":9},
    {"key":"inverter.measurement.maxreactivepower_qmax_fedtothepowergrid","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":9},
    {"key":"inverter.measurement.maxreactivepower_qmax_importfromthepowergrid","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":9},
    {"key":"state.bitmap.standaloneteleindication","endpoint":"inverter","offset":32000,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"state.bitmap","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":10},
    {"key":"state.bitmap.operatingstatus","endpoint":"inverter","offset":32002,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"state.bitmap","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":10},
    {"key":"alarm.dictionary.alarm1","endpoint":"inverter","offset":32008,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":10},
    {"key":"alarm.dictionary.alarm2","endpoint":"inverter","offset":32009,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":10},
    {"key":"alarm.dictionary.alarm3","endpoint":"inverter","offset":32010,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":10},
    {"key":"pv.channel.pv_channel1.pv1volts","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":10},
    {"key":"pv.channel.pv_channel1.pv1amps","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":10},
    {"key":"pv.channel.pv_channel2.pv2volts","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"pv.channel.pv_channel2.pv2amps","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"pv.channel.pv_channel3.pv3volts","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"pv.channel.pv_channel3.pv3amps","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"pv.channel.pv_channel4.pv4volts","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"pv.channel.pv_channel4.pv4amps","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":10},
    {"key":"inverter.measurement.inputpower","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":10},
    {"key":"inverter.measurement.gridvolts","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":10},
    {"key":"inverter.measurement.gridamps","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":11},
    {"key":"inverter.measurement.activepowerpeakofampsday","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":11},
    {"key":"inverter.measurement.activepower","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.reactivepower","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.powerfactor","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.frequency","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"100","unit":"Hz"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.inverterefficiency","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"100","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"inverter.efficiency","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.cabinettemp","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":11},
    {"key":"inverter.measurement.insulationresistance","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"MΩ"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":11},
    {"key":"state.code.devicestatus","endpoint":"inverter","offset":32089,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"state.code","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":12},
    {"key":"alarm.priority_code.faultcode","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"alarm.priority_code","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"page":12},
    {"key":"time.event_or_collection.startuptime","endpoint":"inverter","offset":32091,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"time.event_or_collection","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","SOURCE_TIME_CONVENTION"],"page":13},
    {"key":"time.event_or_collection.stoppedtime","endpoint":"inverter","offset":32093,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"time.event_or_collection","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","SOURCE_TIME_CONVENTION"],"page":13},
    {"key":"energy.period_or_total.e_total","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":13},
    {"key":"energy.period_or_total.e_day","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":13},
    {"key":"storage.unit_system.essdevice_inandoutpower","endpoint":"inverter","offset":37001,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":13},
    {"key":"storage.unit_system.essdevice_soc","endpoint":"inverter","offset":37004,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":13},
    {"key":"storage.unit_system.essdevice_incapacityonampsday","endpoint":"inverter","offset":37015,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":13},
    {"key":"storage.unit_system.essdevice_outcapacityonampsday","endpoint":"inverter","offset":37017,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":13},
    {"key":"meter.measurement.electricmeter_activepower","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":13},
    {"key":"energy.period_or_total.electricmeter_positiveactivepowerenergy","endpoint":"inverter","offset":37119,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"page":13},
    {"key":"energy.period_or_total.electricmeter_negativeactivepowerenergy","endpoint":"inverter","offset":37121,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"page":13},
    {"key":"optimizer.discovery_progress.optimizer_totalnumber","endpoint":"inverter","offset":37200,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE"],"page":13},
    {"key":"optimizer.discovery_progress.optimizer_numberofonlinedevices","endpoint":"inverter","offset":37201,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE"],"page":13},
    {"key":"optimizer.discovery_progress.optimizer_featuredatasequencenumber","endpoint":"inverter","offset":37202,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE"],"page":14}
  ]
}
