{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "LC",
  "edition": "sun2000lc-v100r023c10-12-2026-06-29",
  "model_pages": [6],
  "selection_note": "Selected Issue 12; not a blanket assertion about earlier LC editions.",
  "gates": [
    {"id":"EXACT_MODEL_AND_EDITION","meaning":"Exact supported-model row and explicit source firmware minimum, if present, select this edition; no chronology-derived gate."},
    {"id":"ROUTE_AND_FRESHNESS","meaning":"Correct logical endpoint, successful well-formed FC03 response, current data and source validity are independently required; timeout is not absence."},
    {"id":"EMMA_UNIT0_ENDPOINT","meaning":"LB-C10p59 section3.3 targets EMMA at logical ID0; these are not inverter identity/telemetry rows."},
    {"id":"EMMA_COMMON_DEVICE_ROUTE","meaning":"LB-C10p79–80 public registers describe devices associated through EMMA; do not transplant the previous section’s fixed unit0 rule to every associated device."},
    {"id":"EMMA_ASSOCIATED_COMPONENTS","meaning":"Bind plant/storage/load values to EMMA configuration and associated components; a readable aggregate is not active hardware proof."},
    {"id":"EMMA_DISCOVERY_RESULT","meaning":"Interpret counts with the documented search-state result and component identity."},
    {"id":"EMMA_VALID_PLANT_STATE","meaning":"Preserve0xFFFF as no displayed state; do not map it to a running mode."},
    {"id":"EMMA_INTERNAL_SENSOR_VALIDITY","meaning":"Built-in EMMA sensor channel; verify sensor context and physical topology separately."},
    {"id":"EMMA_EXTERNAL_SENSOR_VALIDITY","meaning":"External EMMA sensor channel; verify associated meter and physical topology separately."},
    {"id":"PV_COUNT_AND_CHANNEL_LAYOUT","meaning":"Use exact model/string-count and documented channel map; C81 sparse32262/32314 layout is independent from32016/32344 layouts."},
    {"id":"MPPT_COUNT_AND_CHANNEL_LAYOUT","meaning":"Use exact model MPPT count and source channel identities, not register readability."},
    {"id":"EXACT_STATE_DICTIONARY","meaning":"Only documented exact-profile states/bits may receive labels; unknown/reserved values stay UNKNOWN."},
    {"id":"EXACT_ALARM_DICTIONARY","meaning":"Use exact source alarm/cause/bit table; C81 uses separate50000–50016 bank, other profiles cannot inherit it."},
    {"id":"ENERGY_TIME_AND_RESET_BOUNDARY","meaning":"Preserve period/cumulative meaning and source collection time; do not infer reset or local-midnight behavior beyond documentation."},
    {"id":"SOURCE_TIME_CONVENTION","meaning":"Keep source local/epoch convention and collection/start/stop meaning; timezone conversion not inferred."},
    {"id":"EXACT_OUTPUT_TOPOLOGY","meaning":"Apply source wiring predicates; HB3-wire line versus4-wire phase differs from L/N and split-phase re-labeling in HD/common maps."},
    {"id":"COHERENT_DISPATCH_SNAPSHOT","meaning":"Read whole documented group/block atomically enough for its semantics."},
    {"id":"CELLULAR_MODEL_AND_MODULE_PRESENT","meaning":"Module/model applicability and state required; module status does not prove successful network reachability."},
    {"id":"FEATURE_LICENSE_NOT_HARDWARE","meaning":"License eligibility/status/expiration differs from installed hardware, configured feature and live operation."},
    {"id":"STORAGE_APPLICABILITY","meaning":"Honor source battery-vendor support columns and complete footnotes; no vendor support inherited from another profile."},
    {"id":"STORAGE_RUNNING_AND_COMPONENT_IDENTITY","meaning":"One attached unit maps to unit1; where documented, a second LUNA unit maps to unit2. Active running/identity is a separate runtime gate."},
    {"id":"PACK_SLOT_AND_VALIDITY","meaning":"Require associated storage unit and actual pack slot; pack enum cannot be borrowed from unit enum."},
    {"id":"PARALLEL_SYSTEM_SCOPE","meaning":"preserve compound packet and exact request enum."},
    {"id":"METER_ONLINE_TYPE_AND_MODEL","meaning":"Require exact-source online/type/model association and valid phase topology;37113 sign alone does not establish a meter."},
    {"id":"OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE","meaning":"Use documented model/grid-code support, device totals/online state and source metadata/file association; no active optimizer inferred."},
    {"id":"MBUS_MODEL_AND_ASSOCIATED_DEVICE","meaning":"Identify DC-MBUS endpoint/component; no optimizer or network presence inferred from status register alone."},
    {"id":"DONGLE_SCOPE_NOT_INVERTER_HARDWARE","meaning":"Dongle-related observations are separate component state; no gateway/session qualification inferred."},
    {"id":"TRACKER_CONTROLLER_SCOPE","meaning":"Require exact associated tracker/controller and its own model/enum dictionary; dual-axis count ceiling is8 where documented."},
    {"id":"DIAGNOSTIC_SCOPE_NOT_PUBLIC_PROCESS_STATE","meaning":"Preserve maintenance/R&D instrumentation intent; undefined internal fields are not stable plant-state abstractions."},
    {"id":"NETWORK_INTERFACE_SCOPE","meaning":"Management/WLAN/NTP/FE context is interface-specific; no route/session reachability inferred."},
    {"id":"PID_SINGLE_STAGE_SCOPE","meaning":"PID-reported single-stage context applies where explicitly stated."},
    {"id":"IDENTITY_NOT_FEATURE_SUPPORT","meaning":"Version/name/component records identify documentary objects; absence or readable placeholder does not establish support."},
    {"id":"MPPT_PREDICTION_CONTEXT","meaning":"Prediction is not measured output and does not establish a supported/active MPPT count."},
    {"id":"COMMERCIAL_POSITIVE_APPLICABILITY_UNESTABLISHED","meaning":"Commercialp7 explicitly excludes SUN2000V100R001/V200R001/V200R002 and SUN2000HAV100R001. Positive model applicability remains missing."},
    {"id":"STAR_MODEL_OR_GRID_CODE","meaning":"Source star-marked rows depend on model or grid code; exact support must be established, not assumed for all supported-model rows."}
  ],
  "rows": [
    {"key":"identity.version_component.model","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.version_component.sn","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.version_component.pn","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":9},
    {"key":"identity.version_component.modelid","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"identity.version_component","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":9},
    {"key":"pv.counts.numberofpvstrings","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv.counts","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":9},
    {"key":"pv.counts.numberofmpptrackers","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"pv.counts","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":9},
    {"key":"identity.version_component.ratedpower_p_n","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":9},
    {"key":"inverter.measurement.maxactivepower_p_max","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":9},
    {"key":"identity.version_component.maxapparentpower_s_max","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1000","unit":"kVA"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":9},
    {"key":"inverter.measurement.maxreactivepower_q_fedtomaxthepowergrid","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":10},
    {"key":"inverter.measurement.maxreactivepower_q_maximportfromthepowergrid","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":10},
    {"key":"identity.version_component.offeringnameofsouthbounddevice1","endpoint":"inverter","offset":30561,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.offeringnameofsouthbounddevice2","endpoint":"inverter","offset":30576,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.offeringnameofsouthbounddevice3","endpoint":"inverter","offset":30591,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.hardwareversion","endpoint":"inverter","offset":31000,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.monitoringboardsn","endpoint":"inverter","offset":31015,"quantity":10,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.monitoringswversion","endpoint":"inverter","offset":31025,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.masterdspversion","endpoint":"inverter","offset":31040,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.cpldversion","endpoint":"inverter","offset":31070,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.afciversion","endpoint":"inverter","offset":31085,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.dc_mbusversion","endpoint":"inverter","offset":31115,"quantity":15,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"identity.version_component.regkey","endpoint":"inverter","offset":31200,"quantity":10,"type":"String","access":"RO","class":"conditional","functional_class":"identity.version_component","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","IDENTITY_NOT_FEATURE_SUPPORT"],"page":10},
    {"key":"state.bitmap.single_machineremotelink","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"state.bitmap","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":11},
    {"key":"state.bitmap.runstatus_monitoringprocessing","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"state.bitmap","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":11},
    {"key":"state.bitmap.runstatus_powerprocessing","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"conditional","functional_class":"state.bitmap","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.power_processing","gate":"raw value; exact bit/enum + mode for labels"},"page":12},
    {"key":"alarm.dictionary.alarm1","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":12},
    {"key":"alarm.dictionary.alarm2","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":12},
    {"key":"alarm.dictionary.alarm3","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm.dictionary","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":12},
    {"key":"identity.esn_feature_code.esn","endpoint":"inverter","offset":32015,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"identity.esn_feature_code","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":12},
    {"key":"pv.channel.pv_channel1.pv1volts","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":13},
    {"key":"pv.channel.pv_channel1.pv1amps","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":13},
    {"key":"pv.channel.pv_channel2.pv2volts","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"pv.channel.pv_channel2.pv2amps","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"pv.channel.pv_channel3.pv3volts","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"pv.channel.pv_channel3.pv3amps","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"pv.channel.pv_channel4.pv4volts","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"pv.channel.pv_channel4.pv4amps","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pv.channel","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","PV_COUNT_AND_CHANNEL_LAYOUT"],"page":13},
    {"key":"inverter.measurement.inputpower","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":13},
    {"key":"inverter.measurement.powergridvolts_linevoltsbetweenphasesaandb","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":13},
    {"key":"inverter.measurement.linevoltsbetweenphasesbandc","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.voltage.bc","gate":"profile wiring/output mode"},"page":13},
    {"key":"inverter.measurement.linevoltsbetweenphasescanda","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"page":13},
    {"key":"inverter.measurement.phaseavolts","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.voltage.a","gate":"profile wiring/output mode"},"page":14},
    {"key":"inverter.measurement.phasebvolts","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"page":14},
    {"key":"inverter.measurement.phasecvolts","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"page":14},
    {"key":"inverter.measurement.powergridamps_phaseaamps","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":14},
    {"key":"inverter.measurement.phasebamps","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"page":14},
    {"key":"inverter.measurement.phasecamps","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_OUTPUT_TOPOLOGY"],"page":14},
    {"key":"inverter.measurement.peakactivepowerofampsday","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":14},
    {"key":"inverter.measurement.activepower","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":14},
    {"key":"inverter.measurement.reactivepower","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"kVar"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":14},
    {"key":"inverter.measurement.powerfactor","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":14},
    {"key":"inverter.measurement.gridfrequency","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"100","unit":"Hz"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":15},
    {"key":"inverter.measurement.efficiency","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"100","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"inverter.efficiency","gate":"base validity/freshness"},"page":15},
    {"key":"inverter.measurement.internaltemp","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"10","unit":"°C"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":15},
    {"key":"inverter.measurement.insulationresistance","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"inverter.measurement","decode":{"gain":"1000","unit":"MΩ"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":15},
    {"key":"state.code.devicestatus","endpoint":"inverter","offset":32089,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"state.code","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_STATE_DICTIONARY"],"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":16},
    {"key":"alarm.priority_code.faultcode","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"alarm.priority_code","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","EXACT_ALARM_DICTIONARY"],"page":18},
    {"key":"time.event_or_collection.startuptime","endpoint":"inverter","offset":32091,"quantity":2,"type":"EPOCHTIME","access":"RO","class":"raw-only","functional_class":"time.event_or_collection","literal":{"gain":"1","unit":"s"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","SOURCE_TIME_CONVENTION"],"page":18},
    {"key":"time.event_or_collection.stoppedtime","endpoint":"inverter","offset":32093,"quantity":2,"type":"EPOCHTIME","access":"RO","class":"raw-only","functional_class":"time.event_or_collection","literal":{"gain":"1","unit":"s"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","SOURCE_TIME_CONVENTION"],"page":18},
    {"key":"energy.period_or_total.totalenergyyield","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":18},
    {"key":"energy.period_or_total.dailyenergyyield","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":18},
    {"key":"network.management.managementsystemstatus","endpoint":"inverter","offset":35127,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"network.management","literal":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","NETWORK_INTERFACE_SCOPE"],"page":18},
    {"key":"license.status_time.authorizationfunction","endpoint":"inverter","offset":35136,"quantity":2,"type":"DBitfield32","access":"RO","class":"raw-only","functional_class":"license.status_time","literal":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":18},
    {"key":"license.status_time.licensestatus","endpoint":"inverter","offset":35138,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"license.status_time","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"license.status_time.licenseexpirationtime","endpoint":"inverter","offset":35139,"quantity":2,"type":"EPOCHTIME","access":"RO","class":"raw-only","functional_class":"license.status_time","literal":{"gain":"1","unit":"s"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"license.status_time.licenseloadingtime","endpoint":"inverter","offset":35141,"quantity":2,"type":"EPOCHTIME","access":"RO","class":"raw-only","functional_class":"license.status_time","literal":{"gain":"1","unit":"s"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"license.status_time.licenserevocationtime","endpoint":"inverter","offset":35143,"quantity":2,"type":"EPOCHTIME","access":"RO","class":"raw-only","functional_class":"license.status_time","literal":{"gain":"1","unit":"s"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"license.status_time.licensesn","endpoint":"inverter","offset":35145,"quantity":10,"type":"String","access":"RO","class":"conditional","functional_class":"license.status_time","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"license.status_time.revocationcode","endpoint":"inverter","offset":35155,"quantity":64,"type":"String","access":"RO","class":"conditional","functional_class":"license.status_time","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","FEATURE_LICENSE_NOT_HARDWARE"],"page":19},
    {"key":"network.cellular.modulestatus","endpoint":"inverter","offset":35249,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.ipaddress","endpoint":"inverter","offset":35250,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.subnetmask","endpoint":"inverter","offset":35252,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.imei","endpoint":"inverter","offset":35254,"quantity":10,"type":"String","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.signalstrength","endpoint":"inverter","offset":35264,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.maxnumberofpinattempts","endpoint":"inverter","offset":35265,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"network.cellular.pinverificationstatus","endpoint":"inverter","offset":35266,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"network.cellular","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","CELLULAR_MODEL_AND_MODULE_PRESENT"],"page":20},
    {"key":"identity.original_model_bytes.originalmodelname","endpoint":"inverter","offset":35268,"quantity":15,"type":"MLD/Bytes","access":"RO","class":"raw-only","functional_class":"identity.original_model_bytes","literal":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS"],"page":20},
    {"key":"dispatch.snapshot.adjustmentmode","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD/Bytes","access":"RO","class":"raw-only","functional_class":"dispatch.snapshot","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","COHERENT_DISPATCH_SNAPSHOT"],"page":21},
    {"key":"dispatch.snapshot.adjustmentmode","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD/Bytes","access":"RO","class":"raw-only","functional_class":"dispatch.snapshot","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","COHERENT_DISPATCH_SNAPSHOT"],"page":21},
    {"key":"storage.unit_system.storage_unit1.runstatus","endpoint":"inverter","offset":37000,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":27},
    {"key":"storage.unit_system.storage_unit1.inandoutpower","endpoint":"inverter","offset":37001,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":28},
    {"key":"storage.unit_system.storage_unit1.busvolts","endpoint":"inverter","offset":37003,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":28},
    {"key":"storage.unit_system.storage_unit1.packsoc","endpoint":"inverter","offset":37004,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":28},
    {"key":"storage.unit_system.in_outmode","endpoint":"inverter","offset":37006,"quantity":1,"type":"ENUM16","access":"RO","class":"raw-only","functional_class":"storage.unit_system","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":22},
    {"key":"storage.unit_system.storage_unit1.runmode","endpoint":"inverter","offset":37006,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":29},
    {"key":"storage.unit_system.storage_unit1.ratedinpower","endpoint":"inverter","offset":37007,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":30},
    {"key":"storage.unit_system.storage_unit1.ratedoutpower","endpoint":"inverter","offset":37009,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":30},
    {"key":"storage.unit_system.storage_unit1.faultid","endpoint":"inverter","offset":37014,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":30},
    {"key":"storage.unit_system.storage_unit1.dayincapacity","endpoint":"inverter","offset":37015,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":31},
    {"key":"storage.unit_system.storage_unit1.dayoutcapacity","endpoint":"inverter","offset":37017,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":31},
    {"key":"storage.unit_system.storage_unit1.busamps","endpoint":"inverter","offset":37021,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":31},
    {"key":"storage.unit_system.storage_unit1.packtemp","endpoint":"inverter","offset":37022,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":31},
    {"key":"storage.unit_system.storage_unit1.remainingin_outtime","endpoint":"inverter","offset":37025,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"mins"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":32},
    {"key":"storage.unit_system.storage_unit1.dcdcversion","endpoint":"inverter","offset":37026,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":32},
    {"key":"storage.unit_system.storage_unit1.bmsversion","endpoint":"inverter","offset":37036,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":32},
    {"key":"storage.unit_system.maxinpower","endpoint":"inverter","offset":37046,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":33},
    {"key":"storage.unit_system.maxoutpower","endpoint":"inverter","offset":37048,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":34},
    {"key":"storage.unit_system.storage_unit1.sn","endpoint":"inverter","offset":37052,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":34},
    {"key":"storage.unit_system.storage_unit1.totalin","endpoint":"inverter","offset":37066,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":34},
    {"key":"storage.unit_system.storage_unit1.totalout","endpoint":"inverter","offset":37068,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":35},
    {"key":"meter.identity_status.meterstatus","endpoint":"inverter","offset":37100,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"meter.identity_status","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":77},
    {"key":"meter.measurement.gridvolts_aphase","endpoint":"inverter","offset":37101,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":77},
    {"key":"meter.measurement.bphasevolts","endpoint":"inverter","offset":37103,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":77},
    {"key":"meter.measurement.cphasevolts","endpoint":"inverter","offset":37105,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":77},
    {"key":"meter.measurement.gridamps_aphase","endpoint":"inverter","offset":37107,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":77},
    {"key":"meter.measurement.bphaseamps","endpoint":"inverter","offset":37109,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.cphaseamps","endpoint":"inverter","offset":37111,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.activepower","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL","STAR_MODEL_OR_GRID_CODE"],"page":22,"occurrence":1},
    {"key":"meter.measurement.activepower","endpoint":"inverter","offset":37113,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78,"occurrence":2},
    {"key":"meter.measurement.reactivepower","endpoint":"inverter","offset":37115,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"Var"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.powerfactor","endpoint":"inverter","offset":37117,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1000","unit":"NA"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.gridfrequency","endpoint":"inverter","offset":37118,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"Hz"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"energy.period_or_total.positiveactiveenergy","endpoint":"inverter","offset":37119,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"energy.period_or_total","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","ENERGY_TIME_AND_RESET_BOUNDARY"],"page":78},
    {"key":"meter.measurement.reverseactivepower","endpoint":"inverter","offset":37121,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.totalreactivepower","endpoint":"inverter","offset":37123,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"100","unit":"kVarh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.identity_status.metertype","endpoint":"inverter","offset":37125,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"meter.identity_status","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.a_blinevolts","endpoint":"inverter","offset":37126,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.b_clinevolts","endpoint":"inverter","offset":37128,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":78},
    {"key":"meter.measurement.calinevolts","endpoint":"inverter","offset":37130,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":79},
    {"key":"meter.measurement.aphaseactivepower","endpoint":"inverter","offset":37132,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":79},
    {"key":"meter.measurement.bphaseactivepower","endpoint":"inverter","offset":37134,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":79},
    {"key":"meter.measurement.cphaseactivepower","endpoint":"inverter","offset":37136,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"meter.measurement","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":79},
    {"key":"meter.identity_status.metermodeldetectionresult","endpoint":"inverter","offset":37138,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"meter.identity_status","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","METER_ONLINE_TYPE_AND_MODEL"],"page":79},
    {"key":"optimizer.discovery_progress.totalnumberofoptimizers","endpoint":"inverter","offset":37200,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE","STAR_MODEL_OR_GRID_CODE"],"page":22},
    {"key":"optimizer.discovery_progress.numberofonlineoptimizers","endpoint":"inverter","offset":37201,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE","STAR_MODEL_OR_GRID_CODE"],"page":22},
    {"key":"optimizer.discovery_progress.featuredata","endpoint":"inverter","offset":37202,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer.discovery_progress","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","OPTIMIZER_MODEL_ASSOCIATION_AND_ONLINE","STAR_MODEL_OR_GRID_CODE"],"page":23},
    {"key":"storage.unit_system.storage_unit2.sn","endpoint":"inverter","offset":37700,"quantity":10,"type":"BYTES","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":35},
    {"key":"storage.unit_system.storage_unit2.packsoc","endpoint":"inverter","offset":37738,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":35},
    {"key":"storage.unit_system.storage_unit2.runstatus","endpoint":"inverter","offset":37741,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":35},
    {"key":"storage.unit_system.storage_unit2.inandoutpower","endpoint":"inverter","offset":37743,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":35},
    {"key":"storage.unit_system.storage_unit2.dayincapacity","endpoint":"inverter","offset":37746,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":36},
    {"key":"storage.unit_system.storage_unit2.dayoutcapacity","endpoint":"inverter","offset":37748,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":36},
    {"key":"storage.unit_system.storage_unit2.busvolts","endpoint":"inverter","offset":37750,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":36},
    {"key":"storage.unit_system.storage_unit2.busamps","endpoint":"inverter","offset":37751,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":36},
    {"key":"storage.unit_system.storage_unit2.packtemp","endpoint":"inverter","offset":37752,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":36},
    {"key":"storage.unit_system.storage_unit2.totalin","endpoint":"inverter","offset":37753,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":37},
    {"key":"storage.unit_system.storage_unit2.totalout","endpoint":"inverter","offset":37755,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":37},
    {"key":"storage.unit_system.ratedcapacity","endpoint":"inverter","offset":37758,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"Wh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":37},
    {"key":"storage.unit_system.soc","endpoint":"inverter","offset":37760,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":37},
    {"key":"storage.unit_system.runstatus","endpoint":"inverter","offset":37762,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":37},
    {"key":"storage.unit_system.busvolts","endpoint":"inverter","offset":37763,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.busamps","endpoint":"inverter","offset":37764,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.in_outpower","endpoint":"inverter","offset":37765,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.totalin","endpoint":"inverter","offset":37780,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.totalout","endpoint":"inverter","offset":37782,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.dayincapacity","endpoint":"inverter","offset":37784,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":38},
    {"key":"storage.unit_system.dayoutcapacity","endpoint":"inverter","offset":37786,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":39},
    {"key":"storage.unit_system.storage_unit2.swversion","endpoint":"inverter","offset":37799,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":39},
    {"key":"storage.unit_system.storage_unit1.swversion","endpoint":"inverter","offset":37814,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.unit_system","decode":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","STORAGE_RUNNING_AND_COMPONENT_IDENTITY"],"page":39},
    {"key":"storage.calibration_flags.storage_unit1.battery_pack1.sohcalibrationstatus","endpoint":"inverter","offset":37920,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":39},
    {"key":"storage.calibration_flags.storage_unit1.battery_pack2.sohcalibrationstatus","endpoint":"inverter","offset":37921,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":40},
    {"key":"storage.calibration_flags.storage_unit1.battery_pack3.sohcalibrationstatus","endpoint":"inverter","offset":37922,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":40},
    {"key":"storage.calibration_flags.storage_unit2.battery_pack1.sohcalibrationstatus","endpoint":"inverter","offset":37923,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":40},
    {"key":"storage.calibration_flags.storage_unit2.battery_pack2.sohcalibrationstatus","endpoint":"inverter","offset":37924,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":41},
    {"key":"storage.calibration_flags.storage_unit2.battery_pack3.sohcalibrationstatus","endpoint":"inverter","offset":37925,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":41},
    {"key":"storage.calibration_flags.sohcalibrationstatus","endpoint":"inverter","offset":37926,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"1","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":41},
    {"key":"storage.calibration_flags.sohcalibrationreleasetheloweroutlimitofthesoc","endpoint":"inverter","offset":37927,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"10","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":41},
    {"key":"storage.calibration_flags.sohcalibrationenablethebackuppowersoc","endpoint":"inverter","offset":37928,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.calibration_flags","literal":{"gain":"10","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY"],"page":42},
    {"key":"storage.pack.storage_unit1.battery_pack1.sn","endpoint":"inverter","offset":38200,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":42},
    {"key":"storage.pack.storage_unit1.battery_pack1.fwversion","endpoint":"inverter","offset":38210,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":42},
    {"key":"storage.pack.storage_unit1.battery_pack1.runstatus","endpoint":"inverter","offset":38228,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":42},
    {"key":"storage.pack.storage_unit1.battery_pack1.soc","endpoint":"inverter","offset":38229,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":43},
    {"key":"storage.pack.storage_unit1.battery_pack1.in_outpower","endpoint":"inverter","offset":38233,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":43},
    {"key":"storage.pack.storage_unit1.battery_pack1.volts","endpoint":"inverter","offset":38235,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":43},
    {"key":"storage.pack.storage_unit1.battery_pack1.amps","endpoint":"inverter","offset":38236,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":43},
    {"key":"storage.pack.storage_unit1.battery_pack1.totalin","endpoint":"inverter","offset":38238,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":44},
    {"key":"storage.pack.storage_unit1.battery_pack1.totalout","endpoint":"inverter","offset":38240,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":44},
    {"key":"storage.pack.storage_unit1.battery_pack2.sn","endpoint":"inverter","offset":38242,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":44},
    {"key":"storage.pack.storage_unit1.battery_pack2.fwversion","endpoint":"inverter","offset":38252,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":44},
    {"key":"storage.pack.storage_unit1.battery_pack2.runstatus","endpoint":"inverter","offset":38270,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":45},
    {"key":"storage.pack.storage_unit1.battery_pack2.soc","endpoint":"inverter","offset":38271,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":45},
    {"key":"storage.pack.storage_unit1.battery_pack2.in_outpower","endpoint":"inverter","offset":38275,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":45},
    {"key":"storage.pack.storage_unit1.battery_pack2.volts","endpoint":"inverter","offset":38277,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":45},
    {"key":"storage.pack.storage_unit1.battery_pack2.amps","endpoint":"inverter","offset":38278,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":46},
    {"key":"storage.pack.storage_unit1.battery_pack2.totalin","endpoint":"inverter","offset":38280,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":46},
    {"key":"storage.pack.storage_unit1.battery_pack2.totalout","endpoint":"inverter","offset":38282,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":46},
    {"key":"storage.pack.storage_unit1.battery_pack3.sn","endpoint":"inverter","offset":38284,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":46},
    {"key":"storage.pack.storage_unit1.battery_pack3.fwversion","endpoint":"inverter","offset":38294,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":47},
    {"key":"storage.pack.storage_unit1.battery_pack3.runstatus","endpoint":"inverter","offset":38312,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":47},
    {"key":"storage.pack.storage_unit1.battery_pack3.soc","endpoint":"inverter","offset":38313,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":47},
    {"key":"storage.pack.storage_unit1.battery_pack3.in_outpower","endpoint":"inverter","offset":38317,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":47},
    {"key":"storage.pack.storage_unit1.battery_pack3.volts","endpoint":"inverter","offset":38319,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":48},
    {"key":"storage.pack.storage_unit1.battery_pack3.amps","endpoint":"inverter","offset":38320,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":48},
    {"key":"storage.pack.storage_unit1.battery_pack3.totalin","endpoint":"inverter","offset":38322,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":48},
    {"key":"storage.pack.storage_unit1.battery_pack3.totalout","endpoint":"inverter","offset":38324,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":48},
    {"key":"storage.pack.storage_unit2.battery_pack1.sn","endpoint":"inverter","offset":38326,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":49},
    {"key":"storage.pack.storage_unit2.battery_pack1.fwversion","endpoint":"inverter","offset":38336,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":49},
    {"key":"storage.pack.storage_unit2.battery_pack1.runstatus","endpoint":"inverter","offset":38354,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":49},
    {"key":"storage.pack.storage_unit2.battery_pack1.soc","endpoint":"inverter","offset":38355,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":49},
    {"key":"storage.pack.storage_unit2.battery_pack1.in_outpower","endpoint":"inverter","offset":38359,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":50},
    {"key":"storage.pack.storage_unit2.battery_pack1.volts","endpoint":"inverter","offset":38361,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":50},
    {"key":"storage.pack.storage_unit2.battery_pack1.amps","endpoint":"inverter","offset":38362,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":50},
    {"key":"storage.pack.storage_unit2.battery_pack1.totalin","endpoint":"inverter","offset":38364,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":50},
    {"key":"storage.pack.storage_unit2.battery_pack1.totalout","endpoint":"inverter","offset":38366,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":51},
    {"key":"storage.pack.storage_unit2.battery_pack2.sn","endpoint":"inverter","offset":38368,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":51},
    {"key":"storage.pack.storage_unit2.battery_pack2.fwversion","endpoint":"inverter","offset":38378,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":51},
    {"key":"storage.pack.storage_unit2.battery_pack2.runstatus","endpoint":"inverter","offset":38396,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":51},
    {"key":"storage.pack.storage_unit2.battery_pack2.soc","endpoint":"inverter","offset":38397,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":52},
    {"key":"storage.pack.storage_unit2.battery_pack2.in_outpower","endpoint":"inverter","offset":38401,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":52},
    {"key":"storage.pack.storage_unit2.battery_pack2.volts","endpoint":"inverter","offset":38403,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":52},
    {"key":"storage.pack.storage_unit2.battery_pack2.amps","endpoint":"inverter","offset":38404,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":52},
    {"key":"storage.pack.storage_unit2.battery_pack2.totalin","endpoint":"inverter","offset":38406,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":53},
    {"key":"storage.pack.storage_unit2.battery_pack2.totalout","endpoint":"inverter","offset":38408,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":53},
    {"key":"storage.pack.storage_unit2.battery_pack3.sn","endpoint":"inverter","offset":38410,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":53},
    {"key":"storage.pack.storage_unit2.battery_pack3.fwversion","endpoint":"inverter","offset":38420,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":53},
    {"key":"storage.pack.storage_unit2.battery_pack3.runstatus","endpoint":"inverter","offset":38438,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.pack","literal":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":54},
    {"key":"storage.pack.storage_unit2.battery_pack3.soc","endpoint":"inverter","offset":38439,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"%"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":54},
    {"key":"storage.pack.storage_unit2.battery_pack3.in_outpower","endpoint":"inverter","offset":38443,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":54},
    {"key":"storage.pack.storage_unit2.battery_pack3.volts","endpoint":"inverter","offset":38445,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"V"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":54},
    {"key":"storage.pack.storage_unit2.battery_pack3.amps","endpoint":"inverter","offset":38446,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":55},
    {"key":"storage.pack.storage_unit2.battery_pack3.totalin","endpoint":"inverter","offset":38448,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":55},
    {"key":"storage.pack.storage_unit2.battery_pack3.totalout","endpoint":"inverter","offset":38450,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"100","unit":"kWh"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":55},
    {"key":"storage.pack.storage_unit1.battery_pack1.maxtemp","endpoint":"inverter","offset":38452,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":55},
    {"key":"storage.pack.storage_unit1.battery_pack1.mintemp","endpoint":"inverter","offset":38453,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":56},
    {"key":"storage.pack.storage_unit1.battery_pack2.maxtemp","endpoint":"inverter","offset":38454,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":56},
    {"key":"storage.pack.storage_unit1.battery_pack2.mintemp","endpoint":"inverter","offset":38455,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":56},
    {"key":"storage.pack.storage_unit1.battery_pack3.maxtemp","endpoint":"inverter","offset":38456,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":57},
    {"key":"storage.pack.storage_unit1.battery_pack3.mintemp","endpoint":"inverter","offset":38457,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":57},
    {"key":"storage.pack.storage_unit2.battery_pack1.maxtemp","endpoint":"inverter","offset":38458,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":57},
    {"key":"storage.pack.storage_unit2.battery_pack1.mintemp","endpoint":"inverter","offset":38459,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":58},
    {"key":"storage.pack.storage_unit2.battery_pack2.maxtemp","endpoint":"inverter","offset":38460,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":58},
    {"key":"storage.pack.storage_unit2.battery_pack2.mintemp","endpoint":"inverter","offset":38461,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":58},
    {"key":"storage.pack.storage_unit2.battery_pack3.maxtemp","endpoint":"inverter","offset":38462,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":59},
    {"key":"storage.pack.storage_unit2.battery_pack3.mintemp","endpoint":"inverter","offset":38463,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage.pack","decode":{"gain":"10","unit":"℃"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PACK_SLOT_AND_VALIDITY"],"page":59},
    {"key":"storage.parallel_request.reinablepower","endpoint":"inverter","offset":38904,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"1000","unit":"KW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":59},
    {"key":"storage.parallel_request.outablepower","endpoint":"inverter","offset":38906,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"1000","unit":"kW"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":59},
    {"key":"storage.parallel_request.heatingpre_requestedpower","endpoint":"inverter","offset":38908,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":60},
    {"key":"storage.parallel_request.dehumidificationrequestpower","endpoint":"inverter","offset":38909,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"1","unit":"W"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":60},
    {"key":"storage.parallel_request.packin_outrequest","endpoint":"inverter","offset":38910,"quantity":3,"type":"MLD/Bytes","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":61},
    {"key":"storage.parallel_request.esspreheatingneedstime","endpoint":"inverter","offset":38913,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage.parallel_request","literal":{"gain":"N/A","unit":"min"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":62},
    {"key":"storage.parallel_request.packhealthcheckevent","endpoint":"inverter","offset":38914,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":62},
    {"key":"storage.parallel_request.packhealthcheckstatus","endpoint":"inverter","offset":38915,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage.parallel_request","decode":{"gain":"N/A","unit":"N/A"},"gates":["EXACT_MODEL_AND_EDITION","ROUTE_AND_FRESHNESS","STORAGE_APPLICABILITY","PARALLEL_SYSTEM_SCOPE"],"page":62}
  ]
}
