{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "MA-V200",
  "edition": "sun2000ma-v200r024c00spc111-10-2026-09-09",
  "model_pages": [6],
  "selection_note": "The ID range is not a wildcard: model string and exact source row must match. Status and DC mode dependencies remain source-specific.",
  "functional_classes": [
    {"id":"ac_current","class":"conditional","rule":"Grid-versus-phase identity and B/C validity depend on output mode; do not instantiate three phases solely because words exist."},
    {"id":"ac_power","class":"reviewed","rule":"Documented active/reactive/peak power tuple. Preserve source sign uncertainty and distinction between instantaneous, peak and fast unfiltered observations."},
    {"id":"ac_voltage","class":"conditional","rule":"Output wiring selects grid/UW/UO/WO meanings and invalid channels. Off-grid suppresses selected phase voltages. The 42001 prose is not an automatic topology detector."},
    {"id":"alarm_count_sequence","class":"reviewed","rule":"Alarm counts and event sequences are distinct from bitmaps. Source increment/skip-zero behavior is retained where stated; cross-register atomicity and unspecified wrap boundaries remain unknown."},
    {"id":"alarm_extra","class":"raw-only","rule":"Additional alarm-group words and GroupID values do not supply bit dictionaries. Do not reuse the first-three-word mapping."},
    {"id":"alarm_primary","class":"conditional","rule":"The first three alarm words have 41 reviewed mappings and module footnotes in this source. Clear bits do not establish module absence; unlisted bits remain unknown."},
    {"id":"block","class":"conditional","rule":"Read the entire declared MLD field. Internal layout is unavailable unless explicitly listed; no borrowed subregister or cross-field atomicity contract."},
    {"id":"conflict","class":"conflict","rule":"Literal tuple retained, disputed semantic interpretation quarantined; no silent repair of unit, type or field meaning."},
    {"id":"counts","class":"reviewed","rule":"Documented quantities bound possible topology or inventory. They do not prove connection, production or enablement."},
    {"id":"dc_channel","class":"conditional","rule":"Model/count gates apply. The first two channel pairs depend on mask14 bit9 and referenced 30205 for PV-versus-MPPT naming; unresolved binding requires neutral DC labels. Other pairs do not inherit that remapping automatically."},
    {"id":"dc_power","class":"reviewed","rule":"Documented DC power quantity. Signed wire type alone does not establish a physical import/export convention."},
    {"id":"diagnostic","class":"conditional","rule":"Internal component runtime, temperatures, bus/DCI/residual-current fields are inspection/R&D observations, often five-minute records. No component-presence or safety conclusion follows from readability."},
    {"id":"efficiency","class":"conditional","rule":"Meaning changes between generation and absorption. Mode evidence is required; readable efficiency does not establish storage operation."},
    {"id":"energy","class":"reviewed","rule":"Period-specific or cumulative energy in the documented unit. Reset, rollover, time boundaries and identity continuity are separate. A total-DC row named power but carrying kWh is presented as a unit-based energy interpretation, with its naming ambiguity retained."},
    {"id":"epoch","class":"conditional","rule":"Time-bearing values require the exact source type, timezone and sentinel rule. No general UTC conversion or epoch signedness is invented."},
    {"id":"fault_code","class":"reviewed","rule":"Raw highest-priority fault identifier. The external fault-description sheet is needed for labels/priority policy; numeric ordering is not priority."},
    {"id":"feature_masks","class":"raw-only","rule":"Support, presence, grid-code and parameter-mask fields remain separate. Missing bit identities prevent feature discovery; nonzero is not a universal support predicate."},
    {"id":"hardware_config","class":"conditional","rule":"30206 distinguishes unconfigured/configured with 0/1 wording, but no functional-unit bit dictionary is established. Preserve raw bits and do not identify an attached device from this alone."},
    {"id":"identity","class":"reviewed","rule":"Model, serial, part and component-version fields preserve bounded raw identity; encoding/padding must be qualified. A component string is not presence evidence."},
    {"id":"metadata","class":"reviewed","rule":"Raw product, software, model and package identifiers. Blank gains are not physical scales."},
    {"id":"meter_enum","class":"raw-only","rule":"Meter status/type/check fields are E16 with no recovered value dictionary. Do not import M10 0/1 semantics."},
    {"id":"meter_scalar","class":"conditional","rule":"Exact attached meter presence, topology and validity are needed. MC explicitly defines export-positive/import-negative for active power; MA-V200 has no equivalent sign statement in these rows and does not inherit it."},
    {"id":"mppt","class":"conditional","rule":"MPPT energy/power fields need actual documented topology. A management-UI note or extra address does not prove that tracker exists."},
    {"id":"package","class":"conditional","rule":"Complete package-descriptor words preserve file/device identifiers. Missing type dictionaries block semantic expansion, not raw transport."},
    {"id":"pid_scalar","class":"conditional","rule":"PID/single-stage applicability is required where named. A class code such as 1502 at32182 is not a measured voltage; source class labels and their ambiguities remain separate."},
    {"id":"prediction","class":"conditional","rule":"RO predicted MPPT power is distinct from measured production, even though it appears among controls."},
    {"id":"protocol","class":"reviewed","rule":"Opaque U32 protocol identity; source separates main/revision portions. Preserve raw value and do not infer a feature bitmap."},
    {"id":"ratings","class":"reviewed","rule":"Nameplate limits differ from currently adjustable limits; 30075/30077 mirror 42027/42025 and reactive limits can change with grid-code/derating context."},
    {"id":"scalar","class":"reviewed","rule":"Ordinary source-defined frequency, temperature, factor or insulation scalar. Physical safety thresholds and undocumented sentinels are not inferred."},
    {"id":"serial_crc","class":"reviewed","rule":"Raw serial fingerprint value; the exact serial-byte/CRC computation is not defined by this row, so no independent calculation is assumed."},
    {"id":"status_raw","class":"raw-only","rule":"Complete status or enum field is readable, but missing source dictionaries prevent semantic labels. Do not transplant another branch enum."},
    {"id":"storage_health","class":"conditional","rule":"MA38914 event codes0–3 and38915 health-check codes0–4 are explicitly defined. These are observational results, not instructions to start a check."},
    {"id":"storage_identity","class":"conditional","rule":"Unit/pack identity or firmware is associated with that exact attachment slot. A readable placeholder does not establish an installed pack."},
    {"id":"storage_mode","class":"conditional","rule":"MA37006 has its own mode enumeration0–12."},
    {"id":"storage_scalar","class":"conditional","rule":"Apply exact ESU/pack/parallel-system identity and verified presence. Units/scales are row-specific; no offset cloning or unsupported sign convention is assumed."},
    {"id":"storage_status","class":"conditional","rule":"MA unit1/unit2/aggregate states0–4 are explicitly offline/standby/running/fault/sleep. MC battery E16 has no dictionary here and remains raw. Pack/SOH states do not inherit unit-state codes."},
    {"id":"storage_unknown","class":"raw-only","rule":"Pack working-state, SOH/calibration or other unmapped storage code is retained raw. A numeric type or gain does not supply an enum or boolean meaning."}
  ],
  "rows": [
    {"key":"identity.model_text.30000","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.device_serial.30015","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":9},
    {"key":"identity.product_code.30025","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"identity.firmware_text.30035","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"identity.software_text.30050","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"protocol.protocol_version_word.30068","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"protocol","decode":{"gain":"not stated","unit":"not stated"},"page":10},
    {"key":"metadata.model_id.30070","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":10},
    {"key":"counts.pv_string_count.30071","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":10},
    {"key":"counts.mppt_count.30072","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":10},
    {"key":"ratings.rated_power.30073","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":10},
    {"key":"ratings.active_limit.30075","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":10},
    {"key":"ratings.apparent_limit.30077","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":10},
    {"key":"ratings.reactive_export_limit.30079","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":10},
    {"key":"ratings.reactive_import_limit.30081","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":11},
    {"key":"ratings.nameplate_active_capacity.30083","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":11},
    {"key":"ratings.nameplate_apparent_capacity.30085","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":11},
    {"key":"identity.field_30089","endpoint":"inverter","offset":30089,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":11},
    {"key":"identity.sales_region_text.30105","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_product_id.30107","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_sequence.30108","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.grid_code_protocol_id.30109","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_variant_id.30110","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"counts.upgrade_package_count.30111","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":12},
    {"key":"package.package_descriptor_1.30112","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_2.30114","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_3.30116","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_4.30118","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_5.30120","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_6.30122","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_7.30124","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_8.30126","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_9.30128","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_10.30130","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"identity.field_30136","endpoint":"inverter","offset":30136,"quantity":30,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"capability.hardware_configuration.30206","endpoint":"inverter","offset":30206,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"hardware_config","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.subdevice_support.30207","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"presence.subdevices.30209","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_1.30211","endpoint":"inverter","offset":30211,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_2.30213","endpoint":"inverter","offset":30213,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_3.30215","endpoint":"inverter","offset":30215,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.feature_code_4.30217","endpoint":"inverter","offset":30217,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_1.30219","endpoint":"inverter","offset":30219,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_2.30220","endpoint":"inverter","offset":30220,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_3.30221","endpoint":"inverter","offset":30221,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_4.30222","endpoint":"inverter","offset":30222,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_5.30223","endpoint":"inverter","offset":30223,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_6.30224","endpoint":"inverter","offset":30224,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"capability.grid_mask_7.30225","endpoint":"inverter","offset":30225,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_8.30226","endpoint":"inverter","offset":30226,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_9.30227","endpoint":"inverter","offset":30227,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_10.30228","endpoint":"inverter","offset":30228,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_11.30229","endpoint":"inverter","offset":30229,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_12.30230","endpoint":"inverter","offset":30230,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_13.30231","endpoint":"inverter","offset":30231,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_14.30232","endpoint":"inverter","offset":30232,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_15.30233","endpoint":"inverter","offset":30233,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_16.30234","endpoint":"inverter","offset":30234,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_17.30235","endpoint":"inverter","offset":30235,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_18.30236","endpoint":"inverter","offset":30236,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_19.30237","endpoint":"inverter","offset":30237,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_20.30238","endpoint":"inverter","offset":30238,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.grid_mask_21.30239","endpoint":"inverter","offset":30239,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_22.30240","endpoint":"inverter","offset":30240,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_23.30241","endpoint":"inverter","offset":30241,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_24.30242","endpoint":"inverter","offset":30242,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_25.30243","endpoint":"inverter","offset":30243,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_26.30244","endpoint":"inverter","offset":30244,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_27.30245","endpoint":"inverter","offset":30245,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_28.30246","endpoint":"inverter","offset":30246,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_29.30247","endpoint":"inverter","offset":30247,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_30.30248","endpoint":"inverter","offset":30248,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_31.30249","endpoint":"inverter","offset":30249,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.grid_mask_32.30250","endpoint":"inverter","offset":30250,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.feature_code_5.30282","endpoint":"inverter","offset":30282,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"capability.monitor_mask_1.30300","endpoint":"inverter","offset":30300,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_2.30301","endpoint":"inverter","offset":30301,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_3.30302","endpoint":"inverter","offset":30302,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_4.30303","endpoint":"inverter","offset":30303,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_5.30304","endpoint":"inverter","offset":30304,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_6.30305","endpoint":"inverter","offset":30305,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_7.30306","endpoint":"inverter","offset":30306,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"capability.monitor_mask_8.30307","endpoint":"inverter","offset":30307,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_1.30308","endpoint":"inverter","offset":30308,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_2.30309","endpoint":"inverter","offset":30309,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_3.30310","endpoint":"inverter","offset":30310,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_4.30311","endpoint":"inverter","offset":30311,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_5.30312","endpoint":"inverter","offset":30312,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_6.30313","endpoint":"inverter","offset":30313,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_7.30314","endpoint":"inverter","offset":30314,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_8.30315","endpoint":"inverter","offset":30315,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_9.30316","endpoint":"inverter","offset":30316,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"capability.dsp_mask_10.30317","endpoint":"inverter","offset":30317,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_11.30318","endpoint":"inverter","offset":30318,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_12.30319","endpoint":"inverter","offset":30319,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_13.30320","endpoint":"inverter","offset":30320,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_14.30321","endpoint":"inverter","offset":30321,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_15.30322","endpoint":"inverter","offset":30322,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.dsp_mask_16.30323","endpoint":"inverter","offset":30323,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.monitor_mask_9.30340","endpoint":"inverter","offset":30340,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.monitor_mask_10.30341","endpoint":"inverter","offset":30341,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.battery_mask_1.30348","endpoint":"inverter","offset":30348,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"capability.pid_mask_1.30350","endpoint":"inverter","offset":30350,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"epoch.field_30352","endpoint":"inverter","offset":30352,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":20},
    {"key":"epoch.field_30354","endpoint":"inverter","offset":30354,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":20},
    {"key":"identity.hardware_text.31000","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":20},
    {"key":"identity.monitor_board_serial.31015","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.monitor_software_text.31025","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.dsp_version_text.31040","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31055","endpoint":"inverter","offset":31055,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.cpld_version_text.31070","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.afci_version_text.31085","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31100","endpoint":"inverter","offset":31100,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_31145","endpoint":"inverter","offset":31145,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.registration_code.31200","endpoint":"inverter","offset":31200,"quantity":10,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"status_raw.remote_run_bits.32000","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"status_raw.monitor_run_bits.32002","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"status_raw.power_run_bits.32003","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"core":{"key":"status.power_processing","gate":"raw value; exact bit/enum + mode for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_1.32008","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_2.32009","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_primary.alarm_word_3.32010","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":21},
    {"key":"alarm_extra.field_32011","endpoint":"inverter","offset":32011,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"serial_crc.device_serial_crc.32015","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"serial_crc","decode":{"gain":"not stated","unit":"not stated"},"page":22},
    {"key":"dc_channel.dc_channel_1_voltage.32016","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":22},
    {"key":"dc_channel.dc_channel_1_current.32017","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":22},
    {"key":"dc_channel.dc_channel_2_voltage.32018","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":22},
    {"key":"dc_channel.dc_channel_2_current.32019","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_3_voltage.32020","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_3_current.32021","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_4_voltage.32022","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_4_current.32023","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_5_voltage.32024","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_5_current.32025","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_channel.dc_channel_6_voltage.32026","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":23},
    {"key":"dc_channel.dc_channel_6_current.32027","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":23},
    {"key":"dc_power.dc_input_power.32064","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"dc_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":23},
    {"key":"ac_voltage.ac_voltage_ab_or_grid.32066","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_bc.32067","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.bc","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_ca.32068","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_voltage.ac_voltage_a_or_uo.32069","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.a","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_voltage.ac_voltage_b_or_wo.32070","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_voltage.ac_voltage_c.32071","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":24},
    {"key":"ac_current.ac_current_a_or_grid.32072","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":24},
    {"key":"ac_current.ac_current_b.32074","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":24},
    {"key":"ac_current.ac_current_c.32076","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":24},
    {"key":"ac_power.daily_peak_active_power.32078","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":24},
    {"key":"ac_power.active_power.32080","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":25},
    {"key":"ac_power.reactive_power.32082","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kVar"},"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.power_factor.32084","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"not stated"},"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.grid_frequency.32085","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"100","unit":"Hz"},"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":25},
    {"key":"efficiency.conversion_efficiency.32086","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"efficiency","decode":{"gain":"100","unit":"%"},"core":{"key":"inverter.efficiency","gate":"generation/absorption mode"},"page":25},
    {"key":"scalar.internal_temperature.32087","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"10","unit":"°C"},"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":25},
    {"key":"scalar.insulation_resistance.32088","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"MΩ"},"page":25},
    {"key":"status_raw.device_state_code.32089","endpoint":"inverter","offset":32089,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":25},
    {"key":"fault_code.priority_fault_code.32090","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"fault_code","decode":{"gain":"not stated","unit":"not stated"},"page":25},
    {"key":"epoch.startup_timestamp.32091","endpoint":"inverter","offset":32091,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":25},
    {"key":"epoch.shutdown_timestamp.32093","endpoint":"inverter","offset":32093,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":26},
    {"key":"energy.generated_energy_total.32106","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":26},
    {"key":"energy.dc_input_energy_by_unit.32108","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"epoch.current_period_timestamp.32110","endpoint":"inverter","offset":32110,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":26},
    {"key":"energy.generated_energy_current_hour.32112","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"energy.generated_energy_current_day.32114","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":26},
    {"key":"energy.generated_energy_current_month.32116","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"energy.generated_energy_current_year.32118","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":26},
    {"key":"conflict.field_32133","endpoint":"inverter","offset":32133,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"conflict.field_32135","endpoint":"inverter","offset":32135,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"conflict.field_32137","endpoint":"inverter","offset":32137,"quantity":2,"type":"I32","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1000","unit":"kWh"},"page":26,"quarantine":["A07"]},
    {"key":"alarm_count_sequence.alarm_clear_sequence.32155","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":27},
    {"key":"epoch.previous_hour_timestamp.32156","endpoint":"inverter","offset":32156,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_hour.32158","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_day_timestamp.32160","endpoint":"inverter","offset":32160,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_day.32162","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_month_timestamp.32164","endpoint":"inverter","offset":32164,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":27},
    {"key":"energy.generated_energy_previous_month.32166","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":27},
    {"key":"epoch.previous_year_timestamp.32168","endpoint":"inverter","offset":32168,"quantity":2,"type":"Epochseconds","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":28},
    {"key":"energy.generated_energy_previous_year.32170","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":28},
    {"key":"alarm_count_sequence.latest_active_alarm_sequence.32172","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":28},
    {"key":"alarm_count_sequence.latest_history_alarm_sequence.32174","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":28},
    {"key":"pid_scalar.pid_bus_voltage.32176","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_pv_voltage_max.32177","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_pv_voltage_min.32178","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_negative_ground_voltage_mean.32179","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_positive_ground_voltage_max.32180","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"pid_scalar.pid_negative_ground_voltage_min.32181","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":29},
    {"key":"pid_scalar.pid_inverter_class_code.32182","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"1","unit":"V"},"page":29},
    {"key":"status_raw.iso_feature_bits.32183","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":29},
    {"key":"status_raw.pid_state_code.32190","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":29},
    {"key":"pid_scalar.pv_negative_ground_voltage.32191","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":29},
    {"key":"mppt.mppt_1_energy.32212","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_2_energy.32214","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_3_energy.32216","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"mppt.mppt_4_energy.32218","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":29},
    {"key":"alarm_extra.diagnostic_alarm_group_1.32252","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":29},
    {"key":"alarm_extra.diagnostic_alarm_group_2.32253","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_3.32254","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_4.32255","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_5.32256","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_6.32257","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_7.32258","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_8.32259","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_9.32260","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_10.32261","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":30},
    {"key":"alarm_extra.diagnostic_alarm_group_11.32262","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_12.32263","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_13.32264","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_14.32265","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_15.32266","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_16.32267","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_17.32268","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_18.32269","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_19.32271","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":31},
    {"key":"alarm_extra.diagnostic_alarm_group_20.32272","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"alarm_extra.diagnostic_alarm_group_21.32274","endpoint":"inverter","offset":32274,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"mppt.field_32324","endpoint":"inverter","offset":32324,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32326","endpoint":"inverter","offset":32326,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32328","endpoint":"inverter","offset":32328,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32330","endpoint":"inverter","offset":32330,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32332","endpoint":"inverter","offset":32332,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32334","endpoint":"inverter","offset":32334,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32336","endpoint":"inverter","offset":32336,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32338","endpoint":"inverter","offset":32338,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"mppt.field_32340","endpoint":"inverter","offset":32340,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"1000","unit":"kW"},"page":33},
    {"key":"dc_channel.field_32344","endpoint":"inverter","offset":32344,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32345","endpoint":"inverter","offset":32345,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32346","endpoint":"inverter","offset":32346,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32347","endpoint":"inverter","offset":32347,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32348","endpoint":"inverter","offset":32348,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32349","endpoint":"inverter","offset":32349,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"dc_channel.field_32350","endpoint":"inverter","offset":32350,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":33},
    {"key":"dc_channel.field_32351","endpoint":"inverter","offset":32351,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":33},
    {"key":"diagnostic.capacitor_runtime.35000","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.fan_runtime.35002","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35004","endpoint":"inverter","offset":35004,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35006","endpoint":"inverter","offset":35006,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"diagnostic.field_35008","endpoint":"inverter","offset":35008,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":33},
    {"key":"conflict.internal_diagnostic_unknown.35010","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1","unit":"V"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_1.35021","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_2.35022","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_3.35023","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_4.35024","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_5.35025","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_6.35026","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_7.35027","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_8.35028","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_9.35029","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_10.35030","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_11.35031","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":34},
    {"key":"diagnostic.internal_diagnostic_temperature_12.35032","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":35},
    {"key":"diagnostic.phase_a_dc_component.35038","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.phase_b_dc_component.35039","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.phase_c_dc_component.35040","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":35},
    {"key":"diagnostic.residual_current.35041","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1","unit":"mA"},"page":35},
    {"key":"diagnostic.positive_bus_voltage.35042","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"diagnostic.negative_bus_voltage.35043","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"diagnostic.negative_bus_ground_voltage.35044","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":35},
    {"key":"status_raw.iv_scan_state_code.35094","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"status_raw.iv_scan_capability_code.35095","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"status_raw.activation_state_code.35115","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"block.active_adjustment_block.35300","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"block.reactive_adjustment_block.35304","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":36},
    {"key":"storage.unit1.status.37000","endpoint":"inverter","offset":37000,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":69},
    {"key":"storage.unit1.power.37001","endpoint":"inverter","offset":37001,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive means charging; negative means discharging in this exact unit row.","page":70},
    {"key":"storage.unit1.voltage.37003","endpoint":"inverter","offset":37003,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"storage.unit1.soc.37004","endpoint":"inverter","offset":37004,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":70},
    {"key":"storage.unit1.field.37006","endpoint":"inverter","offset":37006,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_mode","decode":{"gain":"1","unit":"N/A"},"condition":"Modes0..12: none, forced action, TOU, fixed action, self-use, full export, LUNA TOU, remote self-use, remote export, remote TOU, AI, remote AI, third-party scheduling. Observational only.","page":71},
    {"key":"storage.unit1.charge_rating.37007","endpoint":"inverter","offset":37007,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":71},
    {"key":"storage.unit1.discharge_rating.37009","endpoint":"inverter","offset":37009,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":72},
    {"key":"storage.unit1.field.37014","endpoint":"inverter","offset":37014,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"1","unit":"N/A"},"page":72},
    {"key":"storage.unit1.energy_charge_daily.37015","endpoint":"inverter","offset":37015,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":72},
    {"key":"storage.unit1.energy_discharge_daily.37017","endpoint":"inverter","offset":37017,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":72},
    {"key":"storage.unit1.current.37021","endpoint":"inverter","offset":37021,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":72},
    {"key":"storage.unit1.temperature.37022","endpoint":"inverter","offset":37022,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":73},
    {"key":"storage.unit1.field.37025","endpoint":"inverter","offset":37025,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"mins"},"page":73},
    {"key":"storage.unit1.version.37026","endpoint":"inverter","offset":37026,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":73},
    {"key":"storage.unit1.version.37036","endpoint":"inverter","offset":37036,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":73},
    {"key":"storage.aggregate.field.37046","endpoint":"inverter","offset":37046,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Reported charge limit is constrained by both inverter and connected ESU capability; a capability limit is not current charging.","page":74},
    {"key":"storage.aggregate.field.37048","endpoint":"inverter","offset":37048,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Reported discharge limit is constrained by both inverter and connected ESU capability; a capability limit is not current discharging.","page":74},
    {"key":"storage.unit1.serial.37052","endpoint":"inverter","offset":37052,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":74},
    {"key":"storage.unit1.energy_charge_total.37066","endpoint":"inverter","offset":37066,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":74},
    {"key":"storage.unit1.energy_discharge_total.37068","endpoint":"inverter","offset":37068,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":75},
    {"key":"meter_enum.field_37100","endpoint":"inverter","offset":37100,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":36},
    {"key":"meter_scalar.field_37101","endpoint":"inverter","offset":37101,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37103","endpoint":"inverter","offset":37103,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37105","endpoint":"inverter","offset":37105,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":36},
    {"key":"meter_scalar.field_37107","endpoint":"inverter","offset":37107,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37109","endpoint":"inverter","offset":37109,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37111","endpoint":"inverter","offset":37111,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":36},
    {"key":"meter_scalar.field_37113","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":36},
    {"key":"meter_scalar.field_37115","endpoint":"inverter","offset":37115,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"Var"},"page":36},
    {"key":"meter_scalar.field_37117","endpoint":"inverter","offset":37117,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1000","unit":"not stated"},"page":36},
    {"key":"meter_scalar.field_37118","endpoint":"inverter","offset":37118,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"Hz"},"page":36},
    {"key":"meter_scalar.field_37119","endpoint":"inverter","offset":37119,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":37},
    {"key":"meter_scalar.field_37121","endpoint":"inverter","offset":37121,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":37},
    {"key":"meter_scalar.field_37123","endpoint":"inverter","offset":37123,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kVarh"},"page":37},
    {"key":"meter_enum.field_37125","endpoint":"inverter","offset":37125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"meter_scalar.field_37126","endpoint":"inverter","offset":37126,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37128","endpoint":"inverter","offset":37128,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37130","endpoint":"inverter","offset":37130,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"meter_scalar.field_37132","endpoint":"inverter","offset":37132,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_scalar.field_37134","endpoint":"inverter","offset":37134,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_scalar.field_37136","endpoint":"inverter","offset":37136,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"page":37},
    {"key":"meter_enum.field_37138","endpoint":"inverter","offset":37138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"status.integrated_raw.37518","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"capability.integrated_status_raw.37519","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":37},
    {"key":"storage.unit2.serial.37700","endpoint":"inverter","offset":37700,"quantity":10,"type":"BYTES","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"condition":"Literal BYTES length10; do not silently convert this unit2 serial field to STRING.","page":75},
    {"key":"storage.unit2.soc.37738","endpoint":"inverter","offset":37738,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":75},
    {"key":"storage.unit2.status.37741","endpoint":"inverter","offset":37741,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":75},
    {"key":"storage.unit2.power.37743","endpoint":"inverter","offset":37743,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive means charging; negative means discharging in this exact unit row.","page":75},
    {"key":"storage.unit2.energy_charge_daily.37746","endpoint":"inverter","offset":37746,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":76},
    {"key":"storage.unit2.energy_discharge_daily.37748","endpoint":"inverter","offset":37748,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":76},
    {"key":"storage.unit2.voltage.37750","endpoint":"inverter","offset":37750,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":76},
    {"key":"storage.unit2.current.37751","endpoint":"inverter","offset":37751,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":76},
    {"key":"storage.unit2.temperature.37752","endpoint":"inverter","offset":37752,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":76},
    {"key":"storage.unit2.energy_charge_total.37753","endpoint":"inverter","offset":37753,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":77},
    {"key":"storage.unit2.energy_discharge_total.37755","endpoint":"inverter","offset":37755,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":77},
    {"key":"storage.aggregate.capacity.37758","endpoint":"inverter","offset":37758,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"Wh"},"page":77},
    {"key":"storage.aggregate.soc.37760","endpoint":"inverter","offset":37760,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":77},
    {"key":"storage.aggregate.status.37762","endpoint":"inverter","offset":37762,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_status","decode":{"gain":"1","unit":"N/A"},"condition":"0=offline;1=standby;2=running;3=fault;4=sleep. Non-running does not imply absent hardware.","page":77},
    {"key":"storage.aggregate.voltage.37763","endpoint":"inverter","offset":37763,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":77},
    {"key":"storage.aggregate.current.37764","endpoint":"inverter","offset":37764,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":77},
    {"key":"storage.aggregate.power.37765","endpoint":"inverter","offset":37765,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":78},
    {"key":"storage.aggregate.energy_charge_total.37780","endpoint":"inverter","offset":37780,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_discharge_total.37782","endpoint":"inverter","offset":37782,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_charge_daily.37784","endpoint":"inverter","offset":37784,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.aggregate.energy_discharge_daily.37786","endpoint":"inverter","offset":37786,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":78},
    {"key":"storage.unit2.software.37799","endpoint":"inverter","offset":37799,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":79},
    {"key":"storage.unit1.software.37814","endpoint":"inverter","offset":37814,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"1","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack1.health_code.37920","endpoint":"inverter","offset":37920,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack2.health_code.37921","endpoint":"inverter","offset":37921,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":79},
    {"key":"storage.unit1.pack3.health_code.37922","endpoint":"inverter","offset":37922,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack1.health_code.37923","endpoint":"inverter","offset":37923,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack2.health_code.37924","endpoint":"inverter","offset":37924,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":80},
    {"key":"storage.unit2.pack3.health_code.37925","endpoint":"inverter","offset":37925,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":81},
    {"key":"storage.aggregate.health_code.37926","endpoint":"inverter","offset":37926,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"1","unit":"N/A"},"page":81},
    {"key":"storage.aggregate.health_code.37927","endpoint":"inverter","offset":37927,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"10","unit":"N/A"},"condition":"SOH-related lower-discharge-limit field has gain10 but no value/boolean dictionary; keep raw.","page":81},
    {"key":"storage.aggregate.health_code.37928","endpoint":"inverter","offset":37928,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"10","unit":"N/A"},"condition":"SOH-related backup-SOC field has gain10 but no value/boolean dictionary; keep raw.","page":81},
    {"key":"storage.unit1.pack1.serial.38200","endpoint":"inverter","offset":38200,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":81},
    {"key":"storage.unit1.pack1.firmware.38210","endpoint":"inverter","offset":38210,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":82},
    {"key":"storage.unit1.pack1.status.38228","endpoint":"inverter","offset":38228,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":82},
    {"key":"storage.unit1.pack1.soc.38229","endpoint":"inverter","offset":38229,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":82},
    {"key":"storage.unit1.pack1.power.38233","endpoint":"inverter","offset":38233,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":82},
    {"key":"storage.unit1.pack1.voltage.38235","endpoint":"inverter","offset":38235,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":83},
    {"key":"storage.unit1.pack1.current.38236","endpoint":"inverter","offset":38236,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":83},
    {"key":"storage.unit1.pack1.energy_charge_total.38238","endpoint":"inverter","offset":38238,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":83},
    {"key":"storage.unit1.pack1.energy_discharge_total.38240","endpoint":"inverter","offset":38240,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":83},
    {"key":"storage.unit1.pack2.serial.38242","endpoint":"inverter","offset":38242,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.firmware.38252","endpoint":"inverter","offset":38252,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.status.38270","endpoint":"inverter","offset":38270,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":84},
    {"key":"storage.unit1.pack2.soc.38271","endpoint":"inverter","offset":38271,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":84},
    {"key":"storage.unit1.pack2.power.38275","endpoint":"inverter","offset":38275,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":85},
    {"key":"storage.unit1.pack2.voltage.38277","endpoint":"inverter","offset":38277,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":85},
    {"key":"storage.unit1.pack2.current.38278","endpoint":"inverter","offset":38278,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":85},
    {"key":"storage.unit1.pack2.energy_charge_total.38280","endpoint":"inverter","offset":38280,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":85},
    {"key":"storage.unit1.pack2.energy_discharge_total.38282","endpoint":"inverter","offset":38282,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":86},
    {"key":"storage.unit1.pack3.serial.38284","endpoint":"inverter","offset":38284,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.firmware.38294","endpoint":"inverter","offset":38294,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.status.38312","endpoint":"inverter","offset":38312,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":86},
    {"key":"storage.unit1.pack3.soc.38313","endpoint":"inverter","offset":38313,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":87},
    {"key":"storage.unit1.pack3.power.38317","endpoint":"inverter","offset":38317,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":87},
    {"key":"storage.unit1.pack3.voltage.38319","endpoint":"inverter","offset":38319,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":87},
    {"key":"storage.unit1.pack3.current.38320","endpoint":"inverter","offset":38320,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":87},
    {"key":"storage.unit1.pack3.energy_charge_total.38322","endpoint":"inverter","offset":38322,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":88},
    {"key":"storage.unit1.pack3.energy_discharge_total.38324","endpoint":"inverter","offset":38324,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":88},
    {"key":"storage.unit2.pack1.serial.38326","endpoint":"inverter","offset":38326,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":88},
    {"key":"storage.unit2.pack1.firmware.38336","endpoint":"inverter","offset":38336,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":88},
    {"key":"storage.unit2.pack1.status.38354","endpoint":"inverter","offset":38354,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":89},
    {"key":"storage.unit2.pack1.soc.38355","endpoint":"inverter","offset":38355,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":89},
    {"key":"storage.unit2.pack1.power.38359","endpoint":"inverter","offset":38359,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":89},
    {"key":"storage.unit2.pack1.voltage.38361","endpoint":"inverter","offset":38361,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":89},
    {"key":"storage.unit2.pack1.current.38362","endpoint":"inverter","offset":38362,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":90},
    {"key":"storage.unit2.pack1.energy_charge_total.38364","endpoint":"inverter","offset":38364,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":90},
    {"key":"storage.unit2.pack1.energy_discharge_total.38366","endpoint":"inverter","offset":38366,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":90},
    {"key":"storage.unit2.pack2.serial.38368","endpoint":"inverter","offset":38368,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":90},
    {"key":"storage.unit2.pack2.firmware.38378","endpoint":"inverter","offset":38378,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":91},
    {"key":"storage.unit2.pack2.status.38396","endpoint":"inverter","offset":38396,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":91},
    {"key":"storage.unit2.pack2.soc.38397","endpoint":"inverter","offset":38397,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":91},
    {"key":"storage.unit2.pack2.power.38401","endpoint":"inverter","offset":38401,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":91},
    {"key":"storage.unit2.pack2.voltage.38403","endpoint":"inverter","offset":38403,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":92},
    {"key":"storage.unit2.pack2.current.38404","endpoint":"inverter","offset":38404,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":92},
    {"key":"storage.unit2.pack2.energy_charge_total.38406","endpoint":"inverter","offset":38406,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":92},
    {"key":"storage.unit2.pack2.energy_discharge_total.38408","endpoint":"inverter","offset":38408,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":92},
    {"key":"storage.unit2.pack3.serial.38410","endpoint":"inverter","offset":38410,"quantity":10,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.firmware.38420","endpoint":"inverter","offset":38420,"quantity":15,"type":"STRING","access":"RO","class":"conditional","functional_class":"storage_identity","decode":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.status.38438","endpoint":"inverter","offset":38438,"quantity":1,"type":"UINT16","access":"RO","class":"raw-only","functional_class":"storage_unknown","literal":{"gain":"N/A","unit":"N/A"},"page":93},
    {"key":"storage.unit2.pack3.soc.38439","endpoint":"inverter","offset":38439,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"%"},"page":93},
    {"key":"storage.unit2.pack3.power.38443","endpoint":"inverter","offset":38443,"quantity":2,"type":"INT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":94},
    {"key":"storage.unit2.pack3.voltage.38445","endpoint":"inverter","offset":38445,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"V"},"page":94},
    {"key":"storage.unit2.pack3.current.38446","endpoint":"inverter","offset":38446,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"A"},"page":94},
    {"key":"storage.unit2.pack3.energy_charge_total.38448","endpoint":"inverter","offset":38448,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":94},
    {"key":"storage.unit2.pack3.energy_discharge_total.38450","endpoint":"inverter","offset":38450,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"100","unit":"kWh"},"page":95},
    {"key":"storage.unit1.pack1.temperature_max.38452","endpoint":"inverter","offset":38452,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack1.temperature_min.38453","endpoint":"inverter","offset":38453,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack2.temperature_max.38454","endpoint":"inverter","offset":38454,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":95},
    {"key":"storage.unit1.pack2.temperature_min.38455","endpoint":"inverter","offset":38455,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit1.pack3.temperature_max.38456","endpoint":"inverter","offset":38456,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit1.pack3.temperature_min.38457","endpoint":"inverter","offset":38457,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":96},
    {"key":"storage.unit2.pack1.temperature_max.38458","endpoint":"inverter","offset":38458,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack1.temperature_min.38459","endpoint":"inverter","offset":38459,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack2.temperature_max.38460","endpoint":"inverter","offset":38460,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":97},
    {"key":"storage.unit2.pack2.temperature_min.38461","endpoint":"inverter","offset":38461,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.unit2.pack3.temperature_max.38462","endpoint":"inverter","offset":38462,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.unit2.pack3.temperature_min.38463","endpoint":"inverter","offset":38463,"quantity":1,"type":"INT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"10","unit":"℃"},"page":98},
    {"key":"storage.parallel.charge_capability.38904","endpoint":"inverter","offset":38904,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"KW"},"page":98},
    {"key":"storage.parallel.discharge_capability.38906","endpoint":"inverter","offset":38906,"quantity":2,"type":"UINT32","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1000","unit":"kW"},"page":99},
    {"key":"storage.parallel.heating_request.38908","endpoint":"inverter","offset":38908,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":99},
    {"key":"storage.parallel.dehumidification_request.38909","endpoint":"inverter","offset":38909,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"1","unit":"W"},"page":99},
    {"key":"storage.parallel.action_request_block.38910","endpoint":"inverter","offset":38910,"quantity":3,"type":"MLD/Bytes","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"N/A","unit":"N/A"},"condition":"Three words=6 bytes. Byte0 request type0..5; bytes1..4 maximum power inW/gain1. Byte5, multi-byte ordering and unused values are not specified; retain the whole field.","page":99},
    {"key":"storage.parallel.preheat_duration.38913","endpoint":"inverter","offset":38913,"quantity":1,"type":"UINT16","access":"RO","class":"conditional","functional_class":"storage_scalar","decode":{"gain":"N/A","unit":"min"},"condition":"Documented range0..1440min, but gain is N/A; do not invent a separate numeric gain.","page":100},
    {"key":"storage.parallel.health_event.38914","endpoint":"inverter","offset":38914,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage_health","decode":{"gain":"N/A","unit":"N/A"},"condition":"0=initial;1=start event;2=end event;3=reminder.","page":100},
    {"key":"storage.parallel.health_state.38915","endpoint":"inverter","offset":38915,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","functional_class":"storage_health","decode":{"gain":"N/A","unit":"N/A"},"condition":"0=pending;1=automatic check;2=manual check;3=success;4=failed.","page":100},
    {"key":"prediction.predicted_mppt_power.42056","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"prediction","decode":{"gain":"1000","unit":"kW"},"page":44}
  ],
  "readable_configuration": [
    {"key":"ma-v200.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"Epochseconds","access":"RW","class":"conditional","functional_class":"time","decode":{"gain":"1","unit":"s"},"condition":"Local-time epoch field; do not substitute UTC or assume timezone.","page":38},
    {"key":"ma-v200.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"conflict","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only scope; source currently describes three-phase three-wire only.","page":41},
    {"key":"ma-v200.control.storage.field_47000","endpoint":"inverter","offset":47000,"quantity":1,"type":"UINT16","access":"RW","class":"conditional","functional_class":"storage","decode":{"gain":"1","unit":"N/A"},"condition":"Product selector0=none, 1=LG-RESU, 2=LUNA2000. Selection is configuration, not installed/online proof; MA footnote documents two LUNA units, not blanket LG availability.","page":100}
  ]
}
