{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "MB02",
  "edition": "sun2000mb-v200r023c10-02-2024-02-01",
  "model_pages": [6,7],
  "selection_note": "Independent additive read-map review; source-specific dictionaries and conditions retained",
  "gates": [
    {"id":"G-MODEL","meaning":"Use this edition only for an exact listed model/ID and keep its literal earliest-firmware token. SUN5000 models are not in this edition table. PSC110 is not normalized to SPC110 and no generic string/numeric firmware ordering is defined.","pages":[6,7]},
    {"id":"G-COUNT","meaning":"PV-string and MPPT counts are distinct fields. Expose only channels applicable to the exact model/topology; do not infer connected/producing inputs from table coverage.","pages":[11,18,19,20,26,27]},
    {"id":"G-PV-MODE","meaning":"For the first two pairs: mask 14 bit 9=0 means PV labels; if bit 9=1, referenced 30205 display mode 0 means PV, mode1 means MPPT. No address/meaning map for power-parameter mask 14 and no Table 4 definition for 30205. Unknown gate means retain neutral DC channel labels.","pages":[18,19]},
    {"id":"G-TOPOLOGY","meaning":"32066 is grid voltage for L/N, UW for L1/L2/N or L1/L2; 32067/32068/32071 and current B/C are invalid for those modes. 32069/32070 invalid for L/N, become UO/WO in split modes and are not displayed off-grid. 32072 is grid current in single/split modes. 42001 is E16 without code mapping; its note says only three-phase three-wire signals currently supported, while telemetry scopes list more topologies. Do not convert that prose into universal runtime topology.","pages":[20,21,37]},
    {"id":"G-ALARM-MODULE","meaning":"Published alarm bits have module conditions. Valid absence of an alarm does not indicate hardware absence; a raised module-specific alarm is fault evidence, not healthy capability/online proof.","pages":[76,77,78,79]},
    {"id":"G-PID","meaning":"PID rows require exact model/context; several source scopes specify PID-reported single-level scenarios. No presence/online bitmap mapping is supplied here.","pages":[25,26,79]},
    {"id":"G-SUBDEVICE","meaning":"Support30207 and presence30209 are separate Bitfield32 fields, but bit identities are missing; preserve raw fields and capability unknown.","pages":[16]},
    {"id":"G-DIAGNOSTIC","meaning":"Internal runtime, temperature/DCI/leakage/bus rows are tagged inspection/R&D recording. Do not promote every diagnostic channel to installed components or safety conclusions.","pages":[29,30,31]},
    {"id":"G-WHOLE-FIELD","meaning":"Read the complete declared field length; 35300 and 35304 are each four-register byte blocks. This is field-integrity guidance, not a source claim of atomicity across separate fields.","pages":[32,103]},
    {"id":"G-ENERGY-PERIOD","meaning":"Retain current/previous hour/day/month/year and corresponding timestamp meanings. Reset, rollover and period timezone are not specified here.","pages":[22,23,24,25]}
  ],
  "functional_classes": [
    {"id":"identity_text","rule":"Model, serial, product code, software/hardware identities and registration metadata are string fields. OEM labeling identifies the inverter/OEM entity, not an attached meter or battery. Exact string encoding, padding and termination are not specified in the inspected STR glossary; preserve bounded raw bytes. A component-version string is not evidence that the component is installed or active."},
    {"id":"protocol_version","rule":"U32 opaque protocol-version value; source distinguishes high/main and low/revision portions and gives baseline 0x00080000. Blank Gain is preserved. Read raw U32; do not invent a measurement scale or general feature mask. Exact parsed-version policy remains separate."},
    {"id":"model_id","rule":"U16 identifier matching the supported-model table, not a scaled physical measurement. Blank Gain is not repaired to 1; identifier comparison is allowed as raw integer."},
    {"id":"pv_counts","rule":"U16 counts at 30071 and 30072, explicit gain 1. A count is a topology limit, not proof that every input has a connected or producing string."},
    {"id":"ratings","rule":"Rated power and fixed nameplate capacities differ from current Pmax/Smax and reactive adjustment limits. 30075 references 42027; 30077 references 42025. Reactive bounds can vary with grid-code/derating state. Do not equate current limit with immutable nameplate capacity. Units and gain are literal."},
    {"id":"product_ids","rule":"Raw U16 IDs/version sequences; they describe software/grid-code/OEM identity, not telemetry magnitudes. Blank Gain retained; no ID enumeration or software-package compatibility policy invented."},
    {"id":"package_count","rule":"U16 count of upgrade packages, gain 1. Inventory metadata only."},
    {"id":"package_words","rule":"Ten U32 descriptors identify package/file and device types using high/low portions. Preserve complete raw words; numeric Gain is inapplicable to this identifier payload. Type-ID dictionaries and exact decomposition are not established here."},
    {"id":"subdevice_flags","rule":"30207 and 30209 are separately named support and presence Bitfield32 fields. No bit-to-device mapping found in the inspected source. Names alone cannot decode meter/storage/optimizer capability or presence."},
    {"id":"run_state_bits","rule":"32000/32002/32003 are status bitfields with distinct remote/monitor/power roles. No individual bit meanings established; do not borrow a generic state bitmap from another edition."},
    {"id":"alarm_words","rule":"Three Bitfield16 alarm words map to the 41 published bits in section 6.1. Unlisted bits remain unknown. Fault-free/zero bits do not prove absent hardware. Mapping is documentary, not a live alarm qualification."},
    {"id":"serial_crc","rule":"Raw U16 CRC16 of the device serial supports distinguishing energy sources at a reused address. The serial-to-byte encoding/CRC input procedure is not supplied here; no standalone fingerprint computation inferred."},
    {"id":"pv12","rule":"I16 voltages/currents at 32016..32019; labels can denote PV strings or MPPT channels. Do not hard-code PV1/PV2 while mask/display mode is unresolved. Units and gain remain usable as neutral DC-channel quantities."},
    {"id":"pv36","rule":"Four additional voltage/current pairs are listed at 32020..32027. No extension of the PV1/PV2 remapping rule to other pairs is asserted. Do not create six installed strings solely from the table."},
    {"id":"dc_power","rule":"I32 DC power, gain 1000 kW. Signed wire type does not establish import/export sign meaning."},
    {"id":"ac_voltage","rule":"U16 voltage channels; topology determines labels and validity. 300xx/42001 context cannot be replaced with an assumed three-phase mode. Source output-mode prose is generic and partly conflicts with the 42001 note."},
    {"id":"ac_current","rule":"I32 current channels, gain 1000 A; B/C channels are invalid in listed single/split-phase modes. Do not label all channels as three independent phases without topology evidence."},
    {"id":"ac_power","rule":"I32 power quantities: peak active for current day, active, reactive; explicit gain 1000 and kW/kVar units. No generic meter sign convention imported. Reactive sign/quadrant mapping is not defined in these rows."},
    {"id":"power_factor","rule":"I16 dimensionless factor, gain 1000; source unit cell blank. Do not equate sign to a quadrant without an explicit profile rule."},
    {"id":"frequency","rule":"U16 grid frequency, gain 100 Hz."},
    {"id":"efficiency","rule":"U16 percentage, gain 100; scope distinguishes generating from absorbing operation. The applicable operating direction needs state context; this row does not prove a storage mode."},
    {"id":"temperature","rule":"I16 internal temperature, gain 10 degrees C."},
    {"id":"insulation","rule":"U16 insulation quantity, gain 1000 MOhm. Monitoring semantics only; no safety threshold or insulation acceptance decision."},
    {"id":"device_state","rule":"One register with literal type E16 at 32089. Transfer length is known; E16 definition/enum mapping is not supplied in the glossary or row. No generic 0x0200 state decoder imported."},
    {"id":"fault_code","rule":"U16 fault identifier for the highest-priority alarm, raw code. Referenced Alarm Description sheet not independently supplied; do not infer priority ordering from numeric code."},
    {"id":"epoch_times","rule":"Two-register fields use literal EpochSecond, gain 1 s; glossary defines seconds since 1970-01-01 00:00:00. Signedness and timezone of these RO fields are not explicit; the separate local-time RW row does not automatically establish their timezone. Preserve type literal and raw value."},
    {"id":"energy","rule":"U32 quantities with gain 100 kWh: generated energy by cumulative/current/previous periods and total DC input. 32108 is labeled Total DC Input Power but the literal unit is kWh; energy classification is a dimensional interpretation, not a silent source correction. No reset/rollover/timezone policy inferred."},
    {"id":"alarm_counts","rule":"U16 counts, gain 1, for critical/major/minor/warning categories. No atomic relationship with bitmap or sequence reads is asserted."},
    {"id":"alarm_sequences","rule":"Raw U16/U32 event sequence identifiers: clear sequence, latest active sequence, latest historical sequence. 32155 increments on clearance and source says restart at 1/skips 0; wrap boundary not inferred. No cross-register snapshot atomicity established."},
    {"id":"pid_voltages","rule":"I16 voltages, gain 10 V; 32176..32181 scope is PID-reported single-level scenarios. 32191 lacks the same explicit scope text; require profile-specific PID applicability rather than copying it universally."},
    {"id":"pid_withstand_code","rule":"U16 row carries a V unit but explicit values encode inverter classes: 0, 1500 and 1502. Do not display 1502 as a measured voltage. Literal class labels are retained in the row override; the 0 label is ambiguous."},
    {"id":"iso_flags","rule":"Bitfield16 ISO feature information, PID/single-level context. No bit meanings published in inspected context."},
    {"id":"pid_enums","rule":"32190/32192 each have literal E16 and length 1. Value mappings are absent in inspected scope; no inferred running/direction enums."},
    {"id":"mppt_energy","rule":"Four U32 energy counters, gain 100 kWh. NMS display note does not prove four active MPPTs; gate by actual documented topology."},
    {"id":"diagnostic_alarm_groups","rule":"Bitfield16 group registers expose GroupID metadata. Group IDs are not bit meanings. Do not decode these through the three primary alarm words."},
    {"id":"support_system_bits","rule":"Bitfield32 uses bits 0..15 for support systems 1..16, upper bits reserved. Meaning/polarity of each state bit is unspecified; publish raw flags and assigned indices only."},
    {"id":"internal_runtime","rule":"U32 runtime quantities, gain 10 hour, marked inspection data. Not proof of component installation or a documented maintenance threshold."},
    {"id":"internal_alarm","rule":"35010 is titled an alarm but typed U16 with gain 1 and unit V. Semantic conflict: retain raw tuple; do not expose as either a voltage or an alarm decoder without clarification."},
    {"id":"internal_temperatures","rule":"Twelve I16 temperature fields, gain 10 degrees C. Sensor aggregation/context varies by row. Last three fields have no specific sensor identity beyond R&D storage. Do not expose unsupported component labels."},
    {"id":"dci","rule":"Three I16 current fields, gain 1000 A; diagnostic recording scope. No protection or compliance threshold inferred."},
    {"id":"residual_current","rule":"I16 residual current, gain 1 mA. No safety conclusion or threshold inferred."},
    {"id":"bus_diagnostics","rule":"I16 positive/negative/negative-to-ground bus fields, gain 10 V."},
    {"id":"scan_and_activation","rule":"Three E16/one-register fields for I-V state/capability and deferred activation. Names identify candidate feature gates; no actual code mapping is documented in these rows. Do not treat nonzero as supported."},
    {"id":"power_adjustment_blocks","rule":"35300 and 35304 are separate MLD fields, each four registers (eight bytes). MLD means multiple bytes; internal modes/values are not defined here. Preserve block and do not import individual 35304/35305 meanings from other editions."},
    {"id":"integrated_status","rule":"37518 Bitfield16 state and 37519 U16/gain 1 support flag are separate fields. No value-to-feature/state mapping supplied; neither 1 nor nonzero is assumed enabled."},
    {"id":"predicted_mppt_power","rule":"42056 is explicitly RO U32/2, gain 1000 kW, despite its location amid control settings. Prediction is not instantaneous measured DC production; no availability flag is supplied."}
  ],
  "rows": [
    {"key":"mb02.model_text","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.device_serial","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.product_code","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.firmware_text","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":10},
    {"key":"mb02.software_text","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.protocol_version_word","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.model_id","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.pv_string_count","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-COUNT"],"page":11},
    {"key":"mb02.mppt_count","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-COUNT"],"page":11},
    {"key":"mb02.rated_power","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.active_limit","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.apparent_limit","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["G-MODEL"],"page":11},
    {"key":"mb02.reactive_export_limit","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.reactive_import_limit","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.nameplate_active_capacity","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":12},
    {"key":"mb02.nameplate_apparent_capacity","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["G-MODEL"],"page":13},
    {"key":"mb02.sales_region_text","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":13},
    {"key":"mb02.software_product_id","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.software_sequence","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.grid_code_protocol_id","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.software_variant_id","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.upgrade_package_count","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_1","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_2","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":14},
    {"key":"mb02.package_descriptor_3","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_4","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_5","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_6","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_7","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_8","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_9","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.package_descriptor_10","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.oem_serial_text","endpoint":"inverter","offset":30191,"quantity":10,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.oem_model_id","endpoint":"inverter","offset":30201,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":15},
    {"key":"mb02.subdevice_support_bits","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-SUBDEVICE"],"page":16},
    {"key":"mb02.subdevice_presence_bits","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-SUBDEVICE"],"page":16},
    {"key":"mb02.hardware_text","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_board_serial","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_software_text","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.dsp_version_text","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.cpld_version_text","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.afci_version_text","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.registration_text","endpoint":"inverter","offset":31200,"quantity":10,"type":"STR","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.remote_run_bits","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":16},
    {"key":"mb02.monitor_run_bits","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.power_run_bits","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.alarm_word_1","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.alarm_word_2","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.alarm_word_3","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":17},
    {"key":"mb02.device_serial_crc","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":17},
    {"key":"mb02.dc_channel_1_voltage","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":18},
    {"key":"mb02.dc_channel_1_current","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":18},
    {"key":"mb02.dc_channel_2_voltage","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":19},
    {"key":"mb02.dc_channel_2_current","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT","G-PV-MODE"],"page":19},
    {"key":"mb02.dc_channel_3_voltage","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_3_current","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_4_voltage","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_4_current","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_5_voltage","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":19},
    {"key":"mb02.dc_channel_5_current","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_channel_6_voltage","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_channel_6_current","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"A"},"gates":["G-MODEL","G-COUNT"],"page":20},
    {"key":"mb02.dc_input_power","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":20},
    {"key":"mb02.ac_voltage_ab_or_grid","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_bc","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_ca","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_a_or_uo","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_b_or_wo","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":20},
    {"key":"mb02.ac_voltage_c","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_a_or_grid","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_b","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.ac_current_c","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-TOPOLOGY"],"page":21},
    {"key":"mb02.daily_peak_active_power","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.active_power","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.reactive_power","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.power_factor","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"not stated"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.grid_frequency","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"Hz"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.conversion_efficiency","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"%"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.internal_temperature","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL"],"page":21},
    {"key":"mb02.insulation_resistance","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MΩ"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.device_state_code","endpoint":"inverter","offset":32089,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.priority_fault_code","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-ALARM-MODULE"],"page":22},
    {"key":"mb02.startup_timestamp","endpoint":"inverter","offset":32091,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.shutdown_timestamp","endpoint":"inverter","offset":32093,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.generated_energy_total","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.dc_input_energy_by_unit","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.current_period_timestamp","endpoint":"inverter","offset":32110,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":22},
    {"key":"mb02.generated_energy_current_hour","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":22},
    {"key":"mb02.generated_energy_current_day","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.generated_energy_current_month","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.generated_energy_current_year","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":23},
    {"key":"mb02.critical_alarm_count","endpoint":"inverter","offset":32151,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.major_alarm_count","endpoint":"inverter","offset":32152,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.minor_alarm_count","endpoint":"inverter","offset":32153,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.warning_alarm_count","endpoint":"inverter","offset":32154,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.alarm_clear_sequence","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":23},
    {"key":"mb02.previous_hour_timestamp","endpoint":"inverter","offset":32156,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_hour","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_day_timestamp","endpoint":"inverter","offset":32160,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_day","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_month_timestamp","endpoint":"inverter","offset":32164,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_month","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":24},
    {"key":"mb02.previous_year_timestamp","endpoint":"inverter","offset":32168,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["G-MODEL"],"page":24},
    {"key":"mb02.generated_energy_previous_year","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-ENERGY-PERIOD"],"page":25},
    {"key":"mb02.latest_active_alarm_sequence","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":25},
    {"key":"mb02.latest_history_alarm_sequence","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":25},
    {"key":"mb02.pid_bus_voltage","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_pv_voltage_max","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_pv_voltage_min","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_negative_ground_voltage_mean","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_positive_ground_voltage_max","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":25},
    {"key":"mb02.pid_negative_ground_voltage_min","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_inverter_class_code","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.iso_feature_bits","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_state_code","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pv_negative_ground_voltage","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.pid_direction_code","endpoint":"inverter","offset":32192,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-PID"],"page":26},
    {"key":"mb02.mppt_1_energy","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":26},
    {"key":"mb02.mppt_2_energy","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":26},
    {"key":"mb02.mppt_3_energy","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":27},
    {"key":"mb02.mppt_4_energy","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["G-MODEL","G-COUNT"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_1","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_2","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_3","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_4","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_5","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_6","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_7","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_8","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":27},
    {"key":"mb02.diagnostic_alarm_group_9","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_10","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_11","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_12","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_13","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_14","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_15","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_16","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_17","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_18","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":28},
    {"key":"mb02.diagnostic_alarm_group_19","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.diagnostic_alarm_group_20","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.diagnostic_alarm_group_21","endpoint":"inverter","offset":32274,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.support_system_bits","endpoint":"inverter","offset":34000,"quantity":2,"type":"Bitfield32","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":29},
    {"key":"mb02.capacitor_runtime","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"hour"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.fan_runtime","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"hour"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_unknown","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"1","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29,"quarantine":["A04"]},
    {"key":"mb02.internal_diagnostic_temperature_1","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_2","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_3","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":29},
    {"key":"mb02.internal_diagnostic_temperature_4","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_5","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_6","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_7","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_8","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_9","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":30},
    {"key":"mb02.internal_diagnostic_temperature_10","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.internal_diagnostic_temperature_11","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.internal_diagnostic_temperature_12","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"°C"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_a_dc_component","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_b_dc_component","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.phase_c_dc_component","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"A"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.residual_current","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"mA"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.positive_bus_voltage","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.negative_bus_voltage","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.negative_bus_ground_voltage","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"V"},"gates":["G-MODEL","G-DIAGNOSTIC"],"page":31},
    {"key":"mb02.iv_scan_state_code","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":31},
    {"key":"mb02.iv_scan_capability_code","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.activation_state_code","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.active_adjustment_block","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-WHOLE-FIELD"],"page":32},
    {"key":"mb02.reactive_adjustment_block","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","decode":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL","G-WHOLE-FIELD"],"page":32},
    {"key":"mb02.integrated_state_bits","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","literal":{"gain":"not stated","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.integrated_support_code","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","literal":{"gain":"1","unit":"not stated"},"gates":["G-MODEL"],"page":32},
    {"key":"mb02.predicted_mppt_power","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["G-MODEL"],"page":41}
  ],
  "readable_configuration": [
    {"key":"mb02.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"EpochSecond","access":"RW","class":"conditional","functional_class":"time","decode":{"gain":"1","unit":"s"},"condition":"Epoch seconds represent local time. Range: UNKNOWN_NOT_STATED.","page":32},
    {"key":"mb02.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"conflict","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"Customer-facing scope says read display only and currently three-phase three-wire; conflicts with generic RW marking. Range: UNKNOWN_NOT_STATED.","page":37},
    {"key":"mb02.control.timezone_offset","endpoint":"inverter","offset":43006,"quantity":1,"type":"I16","access":"RW","class":"raw-only","functional_class":"time","literal":{"gain":"1","unit":"min"},"page":66}
  ]
}
