{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "MC",
  "edition": "sun2000mc-v200r023c00-01-2023-03-17",
  "model_pages": [5],
  "selection_note": "MC provenance is supplemental outside its exact portal folder. Its ID model differs from similarly named MA models; do not substitute by product name.",
  "functional_classes": [
    {"id":"ac_current","class":"conditional","rule":"Grid-versus-phase identity and B/C validity depend on output mode; do not instantiate three phases solely because words exist."},
    {"id":"ac_power","class":"reviewed","rule":"Documented active/reactive/peak power tuple. Preserve source sign uncertainty and distinction between instantaneous, peak and fast unfiltered observations."},
    {"id":"ac_voltage","class":"conditional","rule":"Output wiring selects grid/UW/UO/WO meanings and invalid channels. Off-grid suppresses selected phase voltages. The 42001 prose is not an automatic topology detector."},
    {"id":"alarm_count_sequence","class":"reviewed","rule":"Alarm counts and event sequences are distinct from bitmaps. Source increment/skip-zero behavior is retained where stated; cross-register atomicity and unspecified wrap boundaries remain unknown."},
    {"id":"alarm_extra","class":"raw-only","rule":"Additional alarm-group words and GroupID values do not supply bit dictionaries. Do not reuse the first-three-word mapping."},
    {"id":"alarm_primary","class":"conditional","rule":"The first three alarm words have 41 reviewed mappings and module footnotes in this source. Clear bits do not establish module absence; unlisted bits remain unknown."},
    {"id":"block","class":"conditional","rule":"Read the entire declared MLD field. Internal layout is unavailable unless explicitly listed; no borrowed subregister or cross-field atomicity contract."},
    {"id":"conflict","class":"conflict","rule":"Literal tuple retained, disputed semantic interpretation quarantined; no silent repair of unit, type or field meaning."},
    {"id":"counts","class":"reviewed","rule":"Documented quantities bound possible topology or inventory. They do not prove connection, production or enablement."},
    {"id":"dc_channel","class":"conditional","rule":"Model/count gates apply. The first two channel pairs depend on mask14 bit9 and referenced 30205 for PV-versus-MPPT naming; unresolved binding requires neutral DC labels. Other pairs do not inherit that remapping automatically."},
    {"id":"dc_power","class":"reviewed","rule":"Documented DC power quantity. Signed wire type alone does not establish a physical import/export convention."},
    {"id":"diagnostic","class":"conditional","rule":"Internal component runtime, temperatures, bus/DCI/residual-current fields are inspection/R&D observations, often five-minute records. No component-presence or safety conclusion follows from readability."},
    {"id":"efficiency","class":"conditional","rule":"Meaning changes between generation and absorption. Mode evidence is required; readable efficiency does not establish storage operation."},
    {"id":"energy","class":"reviewed","rule":"Period-specific or cumulative energy in the documented unit. Reset, rollover, time boundaries and identity continuity are separate. A total-DC row named power but carrying kWh is presented as a unit-based energy interpretation, with its naming ambiguity retained."},
    {"id":"epoch","class":"conditional","rule":"Time-bearing values require the exact source type, timezone and sentinel rule. No general UTC conversion or epoch signedness is invented."},
    {"id":"fault_code","class":"reviewed","rule":"Raw highest-priority fault identifier. The external fault-description sheet is needed for labels/priority policy; numeric ordering is not priority."},
    {"id":"feature_masks","class":"raw-only","rule":"Support, presence, grid-code and parameter-mask fields remain separate. Missing bit identities prevent feature discovery; nonzero is not a universal support predicate."},
    {"id":"gateway_enum","class":"raw-only","rule":"Gateway/server/control-handover enums lack complete values. Japan-specific server context and silence handover are not universal service health indicators."},
    {"id":"gateway_scalar","class":"conditional","rule":"Inverter-exposed gateway/plant quantities are scoped observations, not a standalone gateway map. Online inverter capacity differs from total configured plant capacity."},
    {"id":"identity","class":"reviewed","rule":"Model, serial, part and component-version fields preserve bounded raw identity; encoding/padding must be qualified. A component string is not presence evidence."},
    {"id":"license","class":"conditional","rule":"Feature/module presence and enabled state remain independent. Permanent/no-license/not-deregistered sentinels are field-specific."},
    {"id":"license_unknown","class":"raw-only","rule":"Licensing bit/enum definitions are incomplete or encoding is undefined. Preserve complete raw field; do not equate cleared license-required bits to unsupported features."},
    {"id":"metadata","class":"reviewed","rule":"Raw product, software, model and package identifiers. Blank gains are not physical scales."},
    {"id":"meter_enum","class":"raw-only","rule":"Meter status/type/check fields are E16 with no recovered value dictionary. Do not import M10 0/1 semantics."},
    {"id":"meter_scalar","class":"conditional","rule":"Exact attached meter presence, topology and validity are needed. MC explicitly defines export-positive/import-negative for active power; MA-V200 has no equivalent sign statement in these rows and does not inherit it."},
    {"id":"mppt","class":"conditional","rule":"MPPT energy/power fields need actual documented topology. A management-UI note or extra address does not prove that tracker exists."},
    {"id":"network_enum","class":"raw-only","rule":"Connection/scanning/module/traffic codes without a complete dictionary remain raw. Explicit known subsets are recorded per row; do not extrapolate remaining values."},
    {"id":"network_identity","class":"conditional","rule":"Network/address/software identity belongs to the named communication component. Representation and field-specific disconnected sentinels apply; a value is not proof of healthy end-to-end service."},
    {"id":"network_known","class":"conditional","rule":"The row has explicit connection/synchronization values or a sentinel. Interpret only those documented values and keep their scope separate from inverter capability."},
    {"id":"network_scalar","class":"conditional","rule":"Communication usage, signal or duration observations require the actual module and freshness. Do not infer billing, link availability or installed hardware from placeholders."},
    {"id":"optimizer_count","class":"conditional","rule":"Total, online and searched counts are different observations. Feature/layout sequence IDs are not counts. Use stable identity and valid file records before per-optimizer publication."},
    {"id":"optimizer_enum","class":"raw-only","rule":"Optimizer/DC-MBUS locating/network/running codes lack full dictionaries here. Retain raw state, not guessed online or enabled meanings."},
    {"id":"optimizer_progress","class":"conditional","rule":"Progress fields can carry errors/sentinels instead of percentages. Never scale an error code as progress; do not launch the associated operation while discovering support."},
    {"id":"package","class":"conditional","rule":"Complete package-descriptor words preserve file/device identifiers. Missing type dictionaries block semantic expansion, not raw transport."},
    {"id":"pid_scalar","class":"conditional","rule":"PID/single-stage applicability is required where named. A class code such as 1502 at32182 is not a measured voltage; source class labels and their ambiguities remain separate."},
    {"id":"prediction","class":"conditional","rule":"RO predicted MPPT power is distinct from measured production, even though it appears among controls."},
    {"id":"protocol","class":"reviewed","rule":"Opaque U32 protocol identity; source separates main/revision portions. Preserve raw value and do not infer a feature bitmap."},
    {"id":"ratings","class":"reviewed","rule":"Nameplate limits differ from currently adjustable limits; 30075/30077 mirror 42027/42025 and reactive limits can change with grid-code/derating context."},
    {"id":"scalar","class":"reviewed","rule":"Ordinary source-defined frequency, temperature, factor or insulation scalar. Physical safety thresholds and undocumented sentinels are not inferred."},
    {"id":"serial_crc","class":"reviewed","rule":"Raw serial fingerprint value; the exact serial-byte/CRC computation is not defined by this row, so no independent calculation is assumed."},
    {"id":"status_mc","class":"reviewed","rule":"MC 32089 has an explicit operating-code list across pp. 31–32; only the listed codes are interpreted. Unknown codes remain raw; source condition and observation validity still apply."},
    {"id":"status_raw","class":"raw-only","rule":"Complete status or enum field is readable, but missing source dictionaries prevent semantic labels. Do not transplant another branch enum."},
    {"id":"tracker_flags","class":"raw-only","rule":"Tracker status/access bits0–15 correspond to systems1–16, but polarity/state meanings are incomplete. Work-mode-mask bit identities and general/custom fault dictionaries are not established."},
    {"id":"tracker_scalar","class":"conditional","rule":"Tracker angles/counts require the actual controller/topology. Dual-axis maximum count8 is stated; more listed channels do not establish installed supports."},
    {"id":"upgrade_marker","class":"conditional","rule":"MC36033 resets at power-on and becomes1 after a successful upgrade without abnormal restart. It is an observation, not upgrade permission."}
  ],
  "rows": [
    {"key":"identity.model_text.30000","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":8},
    {"key":"identity.device_serial.30015","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":8},
    {"key":"identity.product_code.30025","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"identity.firmware_text.30035","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"identity.software_text.30050","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"protocol.protocol_version_word.30068","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"protocol","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"metadata.model_id.30070","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":9},
    {"key":"counts.pv_string_count.30071","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":9},
    {"key":"counts.mppt_count.30072","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":9},
    {"key":"ratings.rated_power.30073","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":9},
    {"key":"ratings.active_limit.30075","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":9},
    {"key":"ratings.apparent_limit.30077","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":10},
    {"key":"ratings.reactive_export_limit.30079","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":10},
    {"key":"ratings.reactive_import_limit.30081","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":11},
    {"key":"ratings.nameplate_active_capacity.30083","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":11},
    {"key":"ratings.nameplate_apparent_capacity.30085","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":12},
    {"key":"identity.sales_region_text.30105","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_product_id.30107","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_sequence.30108","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"metadata.grid_code_protocol_id.30109","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"metadata.software_variant_id.30110","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"counts.upgrade_package_count.30111","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_1.30112","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_2.30114","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_3.30116","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_4.30118","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_5.30120","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_6.30122","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_7.30124","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_8.30126","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"package.package_descriptor_9.30128","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"package.package_descriptor_10.30130","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"identity.oem_serial_text.30191","endpoint":"inverter","offset":30191,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"metadata.oem_model_id.30201","endpoint":"inverter","offset":30201,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.subdevice_support.30207","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"presence.subdevices.30209","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"counts.field_30500","endpoint":"inverter","offset":30500,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":16},
    {"key":"metadata.field_30501","endpoint":"inverter","offset":30501,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"metadata.field_30502","endpoint":"inverter","offset":30502,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"counts.field_30506","endpoint":"inverter","offset":30506,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":17},
    {"key":"package.field_30507","endpoint":"inverter","offset":30507,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"package.field_30509","endpoint":"inverter","offset":30509,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"package.field_30511","endpoint":"inverter","offset":30511,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"counts.field_30517","endpoint":"inverter","offset":30517,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":18},
    {"key":"package.field_30518","endpoint":"inverter","offset":30518,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30520","endpoint":"inverter","offset":30520,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30522","endpoint":"inverter","offset":30522,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30524","endpoint":"inverter","offset":30524,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30561","endpoint":"inverter","offset":30561,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30576","endpoint":"inverter","offset":30576,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30591","endpoint":"inverter","offset":30591,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.hardware_text.31000","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":21},
    {"key":"identity.monitor_board_serial.31015","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.monitor_software_text.31025","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.dsp_version_text.31040","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.cpld_version_text.31070","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.afci_version_text.31085","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.field_31115","endpoint":"inverter","offset":31115,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.registration_code.31200","endpoint":"inverter","offset":31200,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":22},
    {"key":"status_raw.remote_run_bits.32000","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":22},
    {"key":"status_raw.monitor_run_bits.32002","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":22},
    {"key":"status_raw.power_run_bits.32003","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"core":{"key":"status.power_processing","gate":"raw value; exact bit/enum + mode for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_1.32008","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_2.32009","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_3.32010","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_extra.field_32011","endpoint":"inverter","offset":32011,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":23},
    {"key":"alarm_extra.field_32012","endpoint":"inverter","offset":32012,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"alarm_extra.field_32013","endpoint":"inverter","offset":32013,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"serial_crc.device_serial_crc.32015","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"serial_crc","decode":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"dc_channel.dc_channel_1_voltage.32016","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":24},
    {"key":"dc_channel.dc_channel_1_current.32017","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":25},
    {"key":"dc_channel.dc_channel_2_voltage.32018","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":25},
    {"key":"dc_channel.dc_channel_2_current.32019","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":25},
    {"key":"dc_channel.dc_channel_3_voltage.32020","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_3_current.32021","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_4_voltage.32022","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_4_current.32023","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_5_voltage.32024","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_5_current.32025","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_6_voltage.32026","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_6_current.32027","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.field_32028","endpoint":"inverter","offset":32028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.field_32029","endpoint":"inverter","offset":32029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.field_32030","endpoint":"inverter","offset":32030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.field_32031","endpoint":"inverter","offset":32031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_power.dc_input_power.32064","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"dc_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":27},
    {"key":"ac_voltage.ac_voltage_ab_or_grid.32066","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_bc.32067","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.bc","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_ca.32068","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":27},
    {"key":"ac_voltage.ac_voltage_a_or_uo.32069","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.a","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_b_or_wo.32070","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"ac_voltage.ac_voltage_c.32071","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"ac_current.ac_current_a_or_grid.32072","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":28},
    {"key":"ac_current.ac_current_b.32074","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":28},
    {"key":"ac_current.ac_current_c.32076","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":28},
    {"key":"ac_power.daily_peak_active_power.32078","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":29},
    {"key":"ac_power.active_power.32080","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":29},
    {"key":"ac_power.reactive_power.32082","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kVar"},"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.power_factor.32084","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"not stated"},"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.grid_frequency.32085","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"100","unit":"Hz"},"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":29},
    {"key":"efficiency.conversion_efficiency.32086","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"efficiency","decode":{"gain":"100","unit":"%"},"core":{"key":"inverter.efficiency","gate":"generation/absorption mode"},"page":29},
    {"key":"scalar.internal_temperature.32087","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"10","unit":"°C"},"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.insulation_resistance.32088","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"MΩ"},"page":30},
    {"key":"status_mc.device_state_code.32089","endpoint":"inverter","offset":32089,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"status_mc","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":31},
    {"key":"fault_code.priority_fault_code.32090","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"fault_code","decode":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"epoch.startup_timestamp.32091","endpoint":"inverter","offset":32091,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":32},
    {"key":"epoch.shutdown_timestamp.32093","endpoint":"inverter","offset":32093,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":32},
    {"key":"ac_power.field_32095","endpoint":"inverter","offset":32095,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"energy.generated_energy_total.32106","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":32},
    {"key":"energy.dc_input_energy_by_unit.32108","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"epoch.current_period_timestamp.32110","endpoint":"inverter","offset":32110,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":33},
    {"key":"energy.generated_energy_current_hour.32112","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"energy.generated_energy_current_day.32114","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":33},
    {"key":"energy.generated_energy_current_month.32116","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"energy.generated_energy_current_year.32118","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":34},
    {"key":"alarm_count_sequence.critical_alarm_count.32151","endpoint":"inverter","offset":32151,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.major_alarm_count.32152","endpoint":"inverter","offset":32152,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.minor_alarm_count.32153","endpoint":"inverter","offset":32153,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.warning_alarm_count.32154","endpoint":"inverter","offset":32154,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.alarm_clear_sequence.32155","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"epoch.previous_hour_timestamp.32156","endpoint":"inverter","offset":32156,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":35},
    {"key":"energy.generated_energy_previous_hour.32158","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":35},
    {"key":"epoch.previous_day_timestamp.32160","endpoint":"inverter","offset":32160,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":35},
    {"key":"energy.generated_energy_previous_day.32162","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":35},
    {"key":"epoch.previous_month_timestamp.32164","endpoint":"inverter","offset":32164,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":36},
    {"key":"energy.generated_energy_previous_month.32166","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":36},
    {"key":"epoch.previous_year_timestamp.32168","endpoint":"inverter","offset":32168,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":36},
    {"key":"energy.generated_energy_previous_year.32170","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":36},
    {"key":"alarm_count_sequence.latest_active_alarm_sequence.32172","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"alarm_count_sequence.latest_history_alarm_sequence.32174","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"pid_scalar.pid_bus_voltage.32176","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_pv_voltage_max.32177","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_pv_voltage_min.32178","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_negative_ground_voltage_mean.32179","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_positive_ground_voltage_max.32180","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_negative_ground_voltage_min.32181","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_inverter_class_code.32182","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"1","unit":"V"},"page":38},
    {"key":"status_raw.iso_feature_bits.32183","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":39},
    {"key":"status_raw.pid_state_code.32190","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":39},
    {"key":"pid_scalar.pv_negative_ground_voltage.32191","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":39},
    {"key":"status_raw.pid_direction_code.32192","endpoint":"inverter","offset":32192,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":39},
    {"key":"mppt.mppt_1_energy.32212","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":39},
    {"key":"mppt.mppt_2_energy.32214","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"mppt.mppt_3_energy.32216","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"mppt.mppt_4_energy.32218","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_1.32252","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_2.32253","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_3.32254","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_4.32255","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_5.32256","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_6.32257","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_7.32258","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_8.32259","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_9.32260","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_10.32261","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_11.32262","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_12.32263","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_13.32264","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_14.32265","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_15.32266","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_16.32267","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_17.32268","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_18.32269","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.field_32270","endpoint":"inverter","offset":32270,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_19.32271","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_20.32272","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.field_32273","endpoint":"inverter","offset":32273,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32300","endpoint":"inverter","offset":32300,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32301","endpoint":"inverter","offset":32301,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32302","endpoint":"inverter","offset":32302,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32303","endpoint":"inverter","offset":32303,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32304","endpoint":"inverter","offset":32304,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32305","endpoint":"inverter","offset":32305,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"status_raw.field_32306","endpoint":"inverter","offset":32306,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"status_raw.field_32307","endpoint":"inverter","offset":32307,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"tracker.state_bits.34000","endpoint":"inverter","offset":34000,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"condition":"Bits0–15 index support systems1–16; upper bits reserved. State polarity is not supplied.","page":45},
    {"key":"tracker[1].tilt.34002","endpoint":"inverter","offset":34002,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[1].azimuth.34003","endpoint":"inverter","offset":34003,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[2].tilt.34004","endpoint":"inverter","offset":34004,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[2].azimuth.34005","endpoint":"inverter","offset":34005,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[3].tilt.34006","endpoint":"inverter","offset":34006,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[3].azimuth.34007","endpoint":"inverter","offset":34007,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[4].tilt.34008","endpoint":"inverter","offset":34008,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[4].azimuth.34009","endpoint":"inverter","offset":34009,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[5].tilt.34010","endpoint":"inverter","offset":34010,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[5].azimuth.34011","endpoint":"inverter","offset":34011,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[6].tilt.34012","endpoint":"inverter","offset":34012,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[6].azimuth.34013","endpoint":"inverter","offset":34013,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[7].tilt.34014","endpoint":"inverter","offset":34014,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[7].azimuth.34015","endpoint":"inverter","offset":34015,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[8].tilt.34016","endpoint":"inverter","offset":34016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[8].azimuth.34017","endpoint":"inverter","offset":34017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[9].tilt.34018","endpoint":"inverter","offset":34018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[9].azimuth.34019","endpoint":"inverter","offset":34019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[10].tilt.34020","endpoint":"inverter","offset":34020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[10].azimuth.34021","endpoint":"inverter","offset":34021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[11].tilt.34022","endpoint":"inverter","offset":34022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[11].azimuth.34023","endpoint":"inverter","offset":34023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[12].tilt.34024","endpoint":"inverter","offset":34024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[12].azimuth.34025","endpoint":"inverter","offset":34025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[13].tilt.34026","endpoint":"inverter","offset":34026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[13].azimuth.34027","endpoint":"inverter","offset":34027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[14].tilt.34028","endpoint":"inverter","offset":34028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[14].azimuth.34029","endpoint":"inverter","offset":34029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[15].tilt.34030","endpoint":"inverter","offset":34030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[15].azimuth.34031","endpoint":"inverter","offset":34031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[16].tilt.34032","endpoint":"inverter","offset":34032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[16].azimuth.34033","endpoint":"inverter","offset":34033,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker.controller_code.34034","endpoint":"inverter","offset":34034,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":49},
    {"key":"tracker.type_code.34035","endpoint":"inverter","offset":34035,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source reports exception03 for an unsupported controller type; retain request/controller context.","page":49},
    {"key":"tracker.mode_code.34036","endpoint":"inverter","offset":34036,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":50},
    {"key":"tracker.count.34037","endpoint":"inverter","offset":34037,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"1","unit":"not stated"},"condition":"Dual-axis controller limit8; do not equate sixteen table slots to sixteen installed systems.","page":50},
    {"key":"tracker.access_bits.34038","endpoint":"inverter","offset":34038,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"condition":"Bits0–15 index support-system access1–16; upper bits reserved. Presence polarity is not supplied.","page":50},
    {"key":"tracker.supported_mode_bits.34040","endpoint":"inverter","offset":34040,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"condition":"Bits represent supported work modes, but the bit-to-mode dictionary is missing.","page":50},
    {"key":"tracker[1].fault_general.34075","endpoint":"inverter","offset":34075,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":50},
    {"key":"tracker[1].fault_vendor.34076","endpoint":"inverter","offset":34076,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":50},
    {"key":"tracker[2].fault_general.34077","endpoint":"inverter","offset":34077,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[2].fault_vendor.34078","endpoint":"inverter","offset":34078,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[3].fault_general.34079","endpoint":"inverter","offset":34079,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[3].fault_vendor.34080","endpoint":"inverter","offset":34080,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[4].fault_general.34081","endpoint":"inverter","offset":34081,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[4].fault_vendor.34082","endpoint":"inverter","offset":34082,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[5].fault_general.34083","endpoint":"inverter","offset":34083,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[5].fault_vendor.34084","endpoint":"inverter","offset":34084,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[6].fault_general.34085","endpoint":"inverter","offset":34085,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[6].fault_vendor.34086","endpoint":"inverter","offset":34086,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[7].fault_general.34087","endpoint":"inverter","offset":34087,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[7].fault_vendor.34088","endpoint":"inverter","offset":34088,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[8].fault_general.34089","endpoint":"inverter","offset":34089,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[8].fault_vendor.34090","endpoint":"inverter","offset":34090,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[9].fault_general.34091","endpoint":"inverter","offset":34091,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[9].fault_vendor.34092","endpoint":"inverter","offset":34092,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[10].fault_general.34093","endpoint":"inverter","offset":34093,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[10].fault_vendor.34094","endpoint":"inverter","offset":34094,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[11].fault_general.34095","endpoint":"inverter","offset":34095,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[11].fault_vendor.34096","endpoint":"inverter","offset":34096,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[12].fault_general.34097","endpoint":"inverter","offset":34097,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[12].fault_vendor.34098","endpoint":"inverter","offset":34098,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[13].fault_general.34099","endpoint":"inverter","offset":34099,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[13].fault_vendor.34100","endpoint":"inverter","offset":34100,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[14].fault_general.34101","endpoint":"inverter","offset":34101,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[14].fault_vendor.34102","endpoint":"inverter","offset":34102,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[15].fault_general.34103","endpoint":"inverter","offset":34103,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[15].fault_vendor.34104","endpoint":"inverter","offset":34104,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[16].fault_general.34105","endpoint":"inverter","offset":34105,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[16].fault_vendor.34106","endpoint":"inverter","offset":34106,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"diagnostic.capacitor_runtime.35000","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":57},
    {"key":"diagnostic.fan_runtime.35002","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":57},
    {"key":"conflict.internal_diagnostic_unknown.35010","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1","unit":"V"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_1.35021","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_2.35022","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_3.35023","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_4.35024","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_5.35025","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_6.35026","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_7.35027","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_8.35028","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_9.35029","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_10.35030","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.internal_diagnostic_temperature_11.35031","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.internal_diagnostic_temperature_12.35032","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.phase_a_dc_component.35038","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.phase_b_dc_component.35039","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.phase_c_dc_component.35040","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.residual_current.35041","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1","unit":"mA"},"page":60},
    {"key":"diagnostic.positive_bus_voltage.35042","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"diagnostic.negative_bus_voltage.35043","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"diagnostic.negative_bus_ground_voltage.35044","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"status_raw.iv_scan_state_code.35094","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":60},
    {"key":"status_raw.iv_scan_capability_code.35095","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":60},
    {"key":"network.management_address.35102","endpoint":"inverter","offset":35102,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"condition":"0xFFFFFFFF marks no NMS connection; do not expose it as an IPv4 endpoint.","page":61},
    {"key":"network.wifi_signal_code.35104","endpoint":"inverter","offset":35104,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":61},
    {"key":"network.wifi_scan_code.35105","endpoint":"inverter","offset":35105,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":61},
    {"key":"network.wifi_mac_bytes.35106","endpoint":"inverter","offset":35106,"quantity":3,"type":"MLD","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":61},
    {"key":"network.ntp_status.35112","endpoint":"inverter","offset":35112,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_known","decode":{"gain":"1","unit":"not stated"},"condition":"0=normal synchronization; 1=abnormal.","page":62},
    {"key":"network.ntp_last_time.35113","endpoint":"inverter","offset":35113,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"not stated"},"page":62},
    {"key":"status_raw.activation_state_code.35115","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":62},
    {"key":"network.cellular_usage_month.35116","endpoint":"inverter","offset":35116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":62},
    {"key":"network.cellular_remaining_month.35118","endpoint":"inverter","offset":35118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":62},
    {"key":"network.cellular_usage_daily_average.35120","endpoint":"inverter","offset":35120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":63},
    {"key":"network.cellular_traffic_status.35122","endpoint":"inverter","offset":35122,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":63},
    {"key":"network.router_connect_duration.35124","endpoint":"inverter","offset":35124,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"s"},"page":63},
    {"key":"network.router_status.35125","endpoint":"inverter","offset":35125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"Only subset established:0 lacks configured connection information;3 is a failed connection after route/password prerequisites. Other values remain raw.","page":63},
    {"key":"network.ethernet_status.35126","endpoint":"inverter","offset":35126,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_known","decode":{"gain":"1","unit":"not stated"},"condition":"0=disconnected;1=connecting;2=connected;3=failed.","page":63},
    {"key":"license.iv_authorization.35136","endpoint":"inverter","offset":35136,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"1","unit":"not stated"},"page":64},
    {"key":"license.iv_status.35138","endpoint":"inverter","offset":35138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"not stated","unit":"not stated"},"page":64},
    {"key":"license.iv_expiry.35139","endpoint":"inverter","offset":35139,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"0xF2A52380 is the source permanent-license marker;0 or0xFFFFFFFF means no license. Do not convert these markers to ordinary expiry dates.","page":64},
    {"key":"license.loaded_time.35141","endpoint":"inverter","offset":35141,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"page":65},
    {"key":"license.revoked_time.35143","endpoint":"inverter","offset":35143,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"0xFFFFFFFF means not deregistered, not an ordinary epoch.","page":65},
    {"key":"license.serial.35145","endpoint":"inverter","offset":35145,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"not stated"},"page":65},
    {"key":"license.revocation_code.35155","endpoint":"inverter","offset":35155,"quantity":64,"type":"STR","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"not stated"},"page":65},
    {"key":"license.required_features.35219","endpoint":"inverter","offset":35219,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source says a set bit means licensed and a cleared bit means no license required on this model; bit identities are absent and literal E16/2-word encoding is unresolved.","page":65},
    {"key":"license.string_monitoring_status.35221","endpoint":"inverter","offset":35221,"quantity":1,"type":"E16","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"not stated","unit":"not stated"},"condition":"0=no license;1=normal;2=grace;3=deregistered;4=serial mismatch;5=expired.","page":65},
    {"key":"license.string_monitoring_expiry.35222","endpoint":"inverter","offset":35222,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"For normal feature state,0xF2A52380 means permanent; for abnormal feature state,0 or0xFFFFFFFF is unavailable.","page":66},
    {"key":"network.cellular_status.35249","endpoint":"inverter","offset":35249,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":66},
    {"key":"network.cellular_ip.35250","endpoint":"inverter","offset":35250,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_netmask.35252","endpoint":"inverter","offset":35252,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_imei.35254","endpoint":"inverter","offset":35254,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_signal.35264","endpoint":"inverter","offset":35264,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_pin_attempts.35265","endpoint":"inverter","offset":35265,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_pin_status.35266","endpoint":"inverter","offset":35266,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"block.active_adjustment_block.35300","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"block.reactive_adjustment_block.35304","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"upgrade.result_marker.36033","endpoint":"inverter","offset":36033,"quantity":1,"type":"E16","access":"RO","class":"conditional","functional_class":"upgrade_marker","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"status_raw.field_37000","endpoint":"inverter","offset":37000,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"meter_enum.field_37100","endpoint":"inverter","offset":37100,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":68},
    {"key":"meter_scalar.field_37101","endpoint":"inverter","offset":37101,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37103","endpoint":"inverter","offset":37103,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37105","endpoint":"inverter","offset":37105,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37107","endpoint":"inverter","offset":37107,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37109","endpoint":"inverter","offset":37109,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37111","endpoint":"inverter","offset":37111,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37113","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":68},
    {"key":"meter_scalar.field_37115","endpoint":"inverter","offset":37115,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"Var"},"page":69},
    {"key":"meter_scalar.field_37117","endpoint":"inverter","offset":37117,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1000","unit":"not stated"},"page":69},
    {"key":"meter_scalar.field_37118","endpoint":"inverter","offset":37118,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"Hz"},"page":69},
    {"key":"meter_scalar.field_37119","endpoint":"inverter","offset":37119,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":69},
    {"key":"meter_scalar.field_37121","endpoint":"inverter","offset":37121,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":69},
    {"key":"meter_scalar.field_37123","endpoint":"inverter","offset":37123,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kVarh"},"page":69},
    {"key":"meter_enum.field_37125","endpoint":"inverter","offset":37125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":69},
    {"key":"meter_scalar.field_37126","endpoint":"inverter","offset":37126,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":69},
    {"key":"meter_scalar.field_37128","endpoint":"inverter","offset":37128,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"meter_scalar.field_37130","endpoint":"inverter","offset":37130,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"meter_scalar.field_37132","endpoint":"inverter","offset":37132,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_scalar.field_37134","endpoint":"inverter","offset":37134,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_scalar.field_37136","endpoint":"inverter","offset":37136,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_enum.field_37138","endpoint":"inverter","offset":37138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":70},
    {"key":"optimizer.count_total.37200","endpoint":"inverter","offset":37200,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.count_online.37201","endpoint":"inverter","offset":37201,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.feature_sequence.37202","endpoint":"inverter","offset":37202,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.location_progress_code.37203","endpoint":"inverter","offset":37203,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":71},
    {"key":"optimizer.log_export_progress_code.37204","endpoint":"inverter","offset":37204,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":71},
    {"key":"optimizer.realtime_query_progress_code.37205","endpoint":"inverter","offset":37205,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.location_status.37206","endpoint":"inverter","offset":37206,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.count_found.37207","endpoint":"inverter","offset":37207,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":72},
    {"key":"optimizer.relative_location_status.37208","endpoint":"inverter","offset":37208,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.layout_save_progress.37209","endpoint":"inverter","offset":37209,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_progress","decode":{"gain":"1","unit":"%"},"condition":"0xFFFF is save failure, not 65535 percent.","page":72},
    {"key":"optimizer.layout_sequence.37210","endpoint":"inverter","offset":37210,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":73},
    {"key":"optimizer.disconnection_progress.37211","endpoint":"inverter","offset":37211,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_progress","decode":{"gain":"1","unit":"%"},"condition":"Error codes:0xFE02 island-mode prohibition;FE03 test active;FE04 search active;FE05 long-string identification;FE07 log export;FE08 rapid shutdown;FE09 dark or all offline;FFF0 has contradictory configured/not-configured wording;FFF1 weak light;FFF2 output-voltage abnormal. Progress range is not stated in this row; do not infer0–100 or initiate a test.","page":74},
    {"key":"optimizer.disconnection_status.37212","endpoint":"inverter","offset":37212,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.network_status.37250","endpoint":"inverter","offset":37250,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.network_count.37251","endpoint":"inverter","offset":37251,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.neighbor_count.37252","endpoint":"inverter","offset":37252,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.rapid_shutdown_selftest.37253","endpoint":"inverter","offset":37253,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"0 means never executed in the system lifetime; prior result is retained across power loss. Other result codes are undefined here.","page":75},
    {"key":"dc_mbus.running_status.37254","endpoint":"inverter","offset":37254,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"dc_mbus.serial.37255","endpoint":"inverter","offset":37255,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"gateway.serial.37400","endpoint":"inverter","offset":37400,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.kind.37410","endpoint":"inverter","offset":37410,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"gateway.device_capacity.37429","endpoint":"inverter","offset":37429,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.radio_technology.37430","endpoint":"inverter","offset":37430,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.carrier.37440","endpoint":"inverter","offset":37440,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.online_inverter_capacity.37470","endpoint":"inverter","offset":37470,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1000","unit":"kW"},"condition":"Capacity sums online grid-tied inverters only; it is not total plant capacity.","page":76},
    {"key":"gateway.control_ratio.37472","endpoint":"inverter","offset":37472,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1000","unit":"not stated"},"condition":"Ratio relates current control percentage to the utility-delivered percentage; not an autonomous setpoint.","page":77},
    {"key":"gateway.current_percentage.37474","endpoint":"inverter","offset":37474,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"10","unit":"%"},"page":77},
    {"key":"gateway.scheduling_server_status.37475","endpoint":"inverter","offset":37475,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"The scope is a Japan-specific third-party-management scheduling-server scenario; do not generalize to all sites.","page":77},
    {"key":"gateway.scheduling_connection_result.37476","endpoint":"inverter","offset":37476,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":77},
    {"key":"gateway.scheduling_connection_time.37477","endpoint":"inverter","offset":37477,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.firmware.37479","endpoint":"inverter","offset":37479,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.connected_count.37494","endpoint":"inverter","offset":37494,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.silence_handover.37496","endpoint":"inverter","offset":37496,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"App/dongle silence handover context; no generic device-online meaning.","page":78},
    {"key":"gateway.upgrade_status.37497","endpoint":"inverter","offset":37497,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"status.integrated_raw.37518","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":79},
    {"key":"capability.integrated_status_raw.37519","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":79},
    {"key":"prediction.predicted_mppt_power.42056","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"prediction","decode":{"gain":"1000","unit":"kW"},"page":93}
  ],
  "readable_configuration": [
    {"key":"mc.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"EpochSecond","access":"RW","class":"conditional","functional_class":"time","decode":{"gain":"1","unit":"s"},"condition":"Local-time epoch field; do not substitute UTC or assume timezone.","page":79},
    {"key":"mc.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"conflict","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only scope; source currently describes three-phase three-wire only.","page":86},
    {"key":"mc.control.timezone_offset","endpoint":"inverter","offset":43006,"quantity":1,"type":"I16","access":"RW","class":"conditional","functional_class":"time","decode":{"gain":"1","unit":"min"},"page":136}
  ]
}
