{
  "schema": "helianthus-modbusreg-huawei-catalogue-registers/v1",
  "card": "smartlogger-v300r024c10spc210-49-2025-03-19",
  "edition": "smartlogger-v300r024c10spc210-49-2025-03-19",
  "model_pages": [13],
  "gates": [
    {"id":"attached-environmental-instrument-1","meaning":"The operation object is the environmental instrument at its own RS485 address. A direct child address and a gateway remap offset are distinct bindings.","pages":[64,65]},
    {"id":"attached-meter-1","meaning":"The operation object is the attached meter. Use its established logical/RS485 address; this is not the gateway-self table.","pages":[65,66,67,68]},
    {"id":"attached-meter-2","meaning":"The meter preamble defines positive power as feed to grid and negative power as supply from grid.","pages":[65,66,67,68]},
    {"id":"child-alias-1","meaning":"These are gateway-supplied child-associated aliases, not proof that the child natively implements the same register map.","pages":[69]},
    {"id":"child-alias-2","meaning":"Public connection status: 0xB000 disconnected; 0xB001 online. This is separate from remapped inverter status 0xC000 uploading.","pages":[69]},
    {"id":"child-alias-3","meaning":"Device display name is limited to 20 bytes excluding the terminator, within visible ASCII 0x20–0x7E.","pages":[69]},
    {"id":"child-alias-4","meaning":"The name constraint explicitly excludes apostrophe, double quote and backslash.","pages":[69]},
    {"id":"gateway-self-1","meaning":"Gateway-self Unit ID is 0. Aggregate plant fields retain their row-specific equipment scope.","pages":[14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46]},
    {"id":"inventory-counter-1","meaning":"The public-register table does not specify this list counter route. Reported self-unit 0 success and child exception 3 are operator observations, not vendor routing rules.","pages":[69]},
    {"id":"meter-protocol-dl-t-645","meaning":"DL/T 645 meters only","pages":[68],"kind":"meter_protocol","operator":"equals","value":"DL/T 645"},
    {"id":"remapped-inverter-1","meaning":"Access is on the SmartLogger endpoint; the child physical address and target kind determine the block. Inverter and environmental offsets are not interchangeable.","pages":[70,71]},
    {"id":"remapped-inverter-2","meaning":"Source conflict: a 25-register block is described alongside offsets 38000–38105 and conflicting U32/one-word rows. Do not construct an executable mapping by copying another edition’s formula.","pages":[70,71]}
  ],
  "read_extents": [],
  "rows": [
    {"key":"gateway-self.30050","endpoint":"gateway-self","offset":30050,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":14},
    {"key":"gateway-self.30052","endpoint":"gateway-self","offset":30052,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.30054","endpoint":"gateway-self","offset":30054,"quantity":4,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15,"quarantine":["W02"]},
    {"key":"gateway-self.30058","endpoint":"gateway-self","offset":30058,"quantity":4,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15,"quarantine":["W02"]},
    {"key":"gateway-self.30062","endpoint":"gateway-self","offset":30062,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.30064","endpoint":"gateway-self","offset":30064,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.30066","endpoint":"gateway-self","offset":30066,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.30068","endpoint":"gateway-self","offset":30068,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.30693","endpoint":"gateway-self","offset":30693,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Phase-A active power summed over online liquid-cooled ESS cabinets.","page":44},
    {"key":"gateway-self.30695","endpoint":"gateway-self","offset":30695,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Phase-B active power summed over online liquid-cooled ESS cabinets.","page":44},
    {"key":"gateway-self.30697","endpoint":"gateway-self","offset":30697,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Phase-C active power summed over online liquid-cooled ESS cabinets.","page":44},
    {"key":"gateway-self.30699","endpoint":"gateway-self","offset":30699,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-A charging power summed over online liquid-cooled ESS cabinets.","page":44},
    {"key":"gateway-self.30701","endpoint":"gateway-self","offset":30701,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-B charging power summed over online liquid-cooled ESS cabinets.","page":44},
    {"key":"gateway-self.30703","endpoint":"gateway-self","offset":30703,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-C charging power summed over online liquid-cooled ESS cabinets.","page":45},
    {"key":"gateway-self.30705","endpoint":"gateway-self","offset":30705,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-A discharging power summed over online liquid-cooled ESS cabinets.","page":45},
    {"key":"gateway-self.30707","endpoint":"gateway-self","offset":30707,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-B discharging power summed over online liquid-cooled ESS cabinets.","page":45},
    {"key":"gateway-self.30709","endpoint":"gateway-self","offset":30709,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Adjustable phase-C discharging power summed over online liquid-cooled ESS cabinets.","page":45},
    {"key":"gateway-self.40005","endpoint":"gateway-self","offset":40005,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"s"},"gates":["gateway-self-1"],"condition":"Time-zone displacement, in seconds.","page":15},
    {"key":"gateway-self.40007","endpoint":"gateway-self","offset":40007,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"The source assigns code 1 to both DST-not-started and DST-started. This conflicting dictionary is unresolved; do not invent code 0.","page":16},
    {"key":"gateway-self.40008","endpoint":"gateway-self","offset":40008,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"mins"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":16},
    {"key":"gateway-self.40009","endpoint":"gateway-self","offset":40009,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Epoch-seconds timestamp using SmartLogger local time.","page":16},
    {"key":"gateway-self.40206","endpoint":"gateway-self","offset":40206,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Count of inverters currently operating within the array.","page":17},
    {"key":"gateway-self.40207","endpoint":"gateway-self","offset":40207,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Count of PCSs currently operating within the array.","page":17},
    {"key":"gateway-self.40217","endpoint":"gateway-self","offset":40217,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Array end-of-discharge SOC derived from the battery racks' end-of-discharge SOC values.","page":17},
    {"key":"gateway-self.40218","endpoint":"gateway-self","offset":40218,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Array end-of-charge SOC derived from the battery racks' end-of-charge SOC values.","page":17},
    {"key":"gateway-self.40388","endpoint":"gateway-self","offset":40388,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Actual active output summed across the array's PV devices.","page":19},
    {"key":"gateway-self.40390","endpoint":"gateway-self","offset":40390,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Actual reactive output summed across the array's PV devices.","page":19},
    {"key":"gateway-self.40392","endpoint":"gateway-self","offset":40392,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Actual active output summed across the array's ESS devices.","page":19},
    {"key":"gateway-self.40394","endpoint":"gateway-self","offset":40394,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Actual reactive output summed across the array's ESS devices.","page":19},
    {"key":"gateway-self.40396","endpoint":"gateway-self","offset":40396,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"PV-device rated-power total. For northbound open-loop dispatch, the total includes only grid-connected devices.","page":20},
    {"key":"gateway-self.40398","endpoint":"gateway-self","offset":40398,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"ESS-device rated-power total. For northbound open-loop dispatch, the total includes only grid-connected devices.","page":20},
    {"key":"gateway-self.40400","endpoint":"gateway-self","offset":40400,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Maximum currently available active power from the array's PV devices.","page":20},
    {"key":"gateway-self.40402","endpoint":"gateway-self","offset":40402,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's PV devices.","page":20},
    {"key":"gateway-self.40404","endpoint":"gateway-self","offset":40404,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Minimum currently available reactive power from the array's PV devices.","page":20},
    {"key":"gateway-self.40406","endpoint":"gateway-self","offset":40406,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Maximum currently available reactive power from the array's ESS devices.","page":20},
    {"key":"gateway-self.40408","endpoint":"gateway-self","offset":40408,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Minimum currently available reactive power from the array's ESS devices.","page":21},
    {"key":"gateway-self.40412","endpoint":"gateway-self","offset":40412,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"ESS charging capability is expressed as a negative maximum charging-power value. A PV-only array reports 0 here.","page":21},
    {"key":"gateway-self.40438","endpoint":"gateway-self","offset":40438,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40464","endpoint":"gateway-self","offset":40464,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40468","endpoint":"gateway-self","offset":40468,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40470","endpoint":"gateway-self","offset":40470,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40472","endpoint":"gateway-self","offset":40472,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40476","endpoint":"gateway-self","offset":40476,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["gateway-self-1"],"page":24},
    {"key":"gateway-self.40480","endpoint":"gateway-self","offset":40480,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Chargeable capacity summed across all ESSs.","page":24},
    {"key":"gateway-self.40482","endpoint":"gateway-self","offset":40482,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Dischargeable capacity summed across all ESSs.","page":25},
    {"key":"gateway-self.40484","endpoint":"gateway-self","offset":40484,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Rated capacity summed across all ESSs.","page":25},
    {"key":"gateway-self.40490","endpoint":"gateway-self","offset":40490,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sum of the plant ESSs' highest real-time charging powers.","page":25},
    {"key":"gateway-self.40492","endpoint":"gateway-self","offset":40492,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sum of the plant ESSs' highest real-time discharging powers.","page":25},
    {"key":"gateway-self.40494","endpoint":"gateway-self","offset":40494,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Array charging-rate limit includes racks bypassed after full discharge, unlike the maximum-ESS-charge-power signal.","page":25},
    {"key":"gateway-self.40496","endpoint":"gateway-self","offset":40496,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Array discharging-rate limit includes racks bypassed after full charge, unlike the maximum-ESS-discharge-power signal.","page":26},
    {"key":"gateway-self.40500","endpoint":"gateway-self","offset":40500,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"A"},"gates":["gateway-self-1"],"condition":"Aggregate inverter DC input current covers the PV-only inverter scope and excludes ESS devices. When it exceeds I16 representation, use the larger-range signal at 40554.","page":26},
    {"key":"gateway-self.40507","endpoint":"gateway-self","offset":40507,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"page":14},
    {"key":"gateway-self.40515","endpoint":"gateway-self","offset":40515,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOC.","page":26},
    {"key":"gateway-self.40516","endpoint":"gateway-self","offset":40516,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOH.","page":26},
    {"key":"gateway-self.40517","endpoint":"gateway-self","offset":40517,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Plant-level aggregate battery SOE.","page":26},
    {"key":"gateway-self.40518","endpoint":"gateway-self","offset":40518,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"Ah"},"gates":["gateway-self-1"],"condition":"Plant-level sum of rated battery capacity, expressed in Ah.","page":26},
    {"key":"gateway-self.40521","endpoint":"gateway-self","offset":40521,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate inverter input power covers PV-only inverters and excludes ESS devices.","page":27},
    {"key":"gateway-self.40523","endpoint":"gateway-self","offset":40523,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kg"},"gates":["gateway-self-1"],"condition":"Aggregate inverter CO2 reduction. When it exceeds U32 representation, use the larger-range signal at 40550.","page":27},
    {"key":"gateway-self.40525","endpoint":"gateway-self","offset":40525,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate active output of all inverters and PCSs.","page":27},
    {"key":"gateway-self.40527","endpoint":"gateway-self","offset":40527,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"SOC aggregation includes running and commanded-shutdown batteries, while excluding batteries whose communications are disconnected.","page":46},
    {"key":"gateway-self.40532","endpoint":"gateway-self","offset":40532,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Derived from the array's aggregate active and reactive power, counting grid-connected inverters and PCSs.","page":27},
    {"key":"gateway-self.40535","endpoint":"gateway-self","offset":40535,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 operating. One operating inverter or PCS is enough for the array to be classified as operating.","page":27},
    {"key":"gateway-self.40536","endpoint":"gateway-self","offset":40536,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The array is shut down only when every inverter and PCS is non-operating; faulty, standby and shutdown states all count as non-operating.","page":28},
    {"key":"gateway-self.40537","endpoint":"gateway-self","offset":40537,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 operating. Any operating inverter makes this array indication operating.","page":28},
    {"key":"gateway-self.40538","endpoint":"gateway-self","offset":40538,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The condition requires every inverter to be non-operating, including faulty, standby and shutdown states.","page":28},
    {"key":"gateway-self.40539","endpoint":"gateway-self","offset":40539,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 operating. Any operating PCS makes this array indication operating.","page":29},
    {"key":"gateway-self.40540","endpoint":"gateway-self","offset":40540,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"0 invalid; 1 shut down. The condition requires every PCS to be non-operating, including faulty, standby and shutdown states.","page":29},
    {"key":"gateway-self.40541","endpoint":"gateway-self","offset":40541,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping added in 2020, for PV-only inverters: 1 operating; 2 standby; 3 unavailable; 4 communications failure.","page":29},
    {"key":"gateway-self.40542","endpoint":"gateway-self","offset":40542,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Shaanxi mapping for PV-only inverters: 1 operating; 2 standby; 3 unavailable; 4 communications failure.","page":30},
    {"key":"gateway-self.40543","endpoint":"gateway-self","offset":40543,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Qinghai mapping for PV-only inverters: 1 unrestricted operation; 2 restricted operation; 3 standby; 4 unavailable because of fault or maintenance; 5 communications failure.","page":30},
    {"key":"gateway-self.40544","endpoint":"gateway-self","offset":40544,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Aggregate reactive output of all inverters and PCSs.","page":30},
    {"key":"gateway-self.40550","endpoint":"gateway-self","offset":40550,"quantity":4,"type":"U64","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kg"},"gates":["gateway-self-1"],"condition":"Aggregate inverter CO2 reduction with a wider representation range than 40523.","page":30},
    {"key":"gateway-self.40554","endpoint":"gateway-self","offset":40554,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"A"},"gates":["gateway-self-1"],"condition":"Aggregate inverter/PCS DC input current with a wider representation range than 40500. The inclusion of PCSs is specific to this source cell.","page":31},
    {"key":"gateway-self.40560","endpoint":"gateway-self","offset":40560,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Combined energy yield from all inverters and PCSs.","page":31},
    {"key":"gateway-self.40562","endpoint":"gateway-self","offset":40562,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kWh"},"gates":["gateway-self-1"],"condition":"Today's combined energy yield from all inverters and PCSs.","page":31},
    {"key":"gateway-self.40564","endpoint":"gateway-self","offset":40564,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"h"},"gates":["gateway-self-1"],"condition":"Longest PV-inverter generation duration in the array, counted from today's 00:00.","page":31},
    {"key":"gateway-self.40566","endpoint":"gateway-self","offset":40566,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Xinjiang mapping for PV-only inverters: 0 standby; 1 normal grid-connected operation; 2 grid-connected with self-derating; 3 grid-connected with curtailment; 4 planned shutdown; 5 curtailment shutdown; 6 fault shutdown; 7 communications failure.","page":32},
    {"key":"gateway-self.40567","endpoint":"gateway-self","offset":40567,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Ningxia mapping for PV-only inverters: 1 grid-connected; 2 shut down; 3 maintenance; 4 standby.","page":32},
    {"key":"gateway-self.40568","endpoint":"gateway-self","offset":40568,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":32},
    {"key":"gateway-self.40570","endpoint":"gateway-self","offset":40570,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":32},
    {"key":"gateway-self.40572","endpoint":"gateway-self","offset":40572,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-A currents summed across inverters and PCSs.","page":33},
    {"key":"gateway-self.40573","endpoint":"gateway-self","offset":40573,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-B currents summed across inverters and PCSs.","page":33},
    {"key":"gateway-self.40574","endpoint":"gateway-self","offset":40574,"quantity":1,"type":"I16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"A"},"gates":["gateway-self-1"],"condition":"Phase-C currents summed across inverters and PCSs.","page":33},
    {"key":"gateway-self.40575","endpoint":"gateway-self","offset":40575,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40576","endpoint":"gateway-self","offset":40576,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40577","endpoint":"gateway-self","offset":40577,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"V"},"gates":["gateway-self-1"],"page":33},
    {"key":"gateway-self.40578","endpoint":"gateway-self","offset":40578,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Panoramic-surveillance feedback: bit 00 indicates active-power override; bit 01 indicates reactive-power override; bits 02–15 are reserved. Values are 0 no override and 1 override. This cell does not specify command-register triggers.","page":33},
    {"key":"gateway-self.40608","endpoint":"gateway-self","offset":40608,"quantity":10,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":33},
    {"key":"gateway-self.40685","endpoint":"gateway-self","offset":40685,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":33},
    {"key":"gateway-self.40693","endpoint":"gateway-self","offset":40693,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Combined maximum inductive reactive capability of array inverters/PCSs that are parallel-connected and adjustable.","page":34},
    {"key":"gateway-self.40695","endpoint":"gateway-self","offset":40695,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Combined maximum capacitive reactive capability of array inverters/PCSs that are parallel-connected and adjustable.","page":34},
    {"key":"gateway-self.40697","endpoint":"gateway-self","offset":40697,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Combined maximum power of inverters and PCSs connected in parallel.","page":34},
    {"key":"gateway-self.40699","endpoint":"gateway-self","offset":40699,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Lock codes: 0 locked; 1 unlocked.","page":34},
    {"key":"gateway-self.40700","endpoint":"gateway-self","offset":40700,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Bits 0–7 represent DI1–DI8 respectively; each uses 1 for on and 0 for off.","page":34},
    {"key":"gateway-self.40713","endpoint":"gateway-self","offset":40713,"quantity":10,"type":"STR","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":34},
    {"key":"gateway-self.40736","endpoint":"gateway-self","offset":40736,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Discovery result: 0 finished; 1 still running; 2 failed.","page":35},
    {"key":"gateway-self.40737","endpoint":"gateway-self","offset":40737,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Active-control mode: 0 unrestricted; 1 DI-port dispatch; 3 percentage limit in open loop; 4 remote communications dispatch; 6 power-limited grid connection in kW; 200 remote output control; 65533 subordinate SmartLogger; 65534 no dispatch.","page":36},
    {"key":"gateway-self.40738","endpoint":"gateway-self","offset":40738,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Aggregate active-power target used by SmartLogger dispatch.","page":36},
    {"key":"gateway-self.40740","endpoint":"gateway-self","offset":40740,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Reactive-control mode: 0 no output; 1 DI-port dispatch; 2 absolute reactive-power target; 3 fixed power factor; 4 Q-U curve; 5 cos(Phi)-P/Pn curve; 6 Q-U hysteresis under CEI0-16; 7 remote communications dispatch; 9 older closed-loop power-factor policy; 10 current closed-loop power-factor policy; 12 PF-U curve; 14 Q-P curve; 65533 subordinate SmartLogger; 65534 no dispatch.","page":37},
    {"key":"gateway-self.40741","endpoint":"gateway-self","offset":40741,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Target selector: 0 power factor; 1 fixed reactive-power value.","page":37},
    {"key":"gateway-self.40742","endpoint":"gateway-self","offset":40742,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"10/1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive target interpretation follows the selected dispatch mode. Use gain 1000 for power-factor targets and gain 10 for fixed reactive-power targets.","page":38},
    {"key":"gateway-self.40802","endpoint":"gateway-self","offset":40802,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"1","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100, 100].","page":38},
    {"key":"gateway-self.41934","endpoint":"gateway-self","offset":41934,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 2000000].","page":39},
    {"key":"gateway-self.41936","endpoint":"gateway-self","offset":41936,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"This signal belongs to Japan's remote-output-control use case.","page":39},
    {"key":"gateway-self.41938","endpoint":"gateway-self","offset":41938,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Northbound open-loop dispatch uses the combined rated power of grid-connected inverters and PCSs in the array.","page":39},
    {"key":"gateway-self.41940","endpoint":"gateway-self","offset":41940,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This signal belongs to Japan's remote-output-control use case.","page":39},
    {"key":"gateway-self.41942","endpoint":"gateway-self","offset":41942,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Japanese utility-server connection: 0 successful; 1 failed.","page":39},
    {"key":"gateway-self.44361","endpoint":"gateway-self","offset":44361,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start progress: 0 not started; 1 preparing; 2 preparation complete; 3 voltage establishment underway; 4 voltage established; 5 failed.","page":43},
    {"key":"gateway-self.44365","endpoint":"gateway-self","offset":44365,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Mode codes: 0 PQ; 1 VSG.","page":43},
    {"key":"gateway-self.45012","endpoint":"gateway-self","offset":45012,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Estimation state: 0 not started; 1 labelled estimated; 2 estimation finished; 3 prediction failed. Code 1 is not clearly distinguished from completion by the source wording.","page":46},
    {"key":"gateway-self.45013","endpoint":"gateway-self","offset":45013,"quantity":2,"type":"U32","access":"RO","class":"conditional","decode":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":46},
    {"key":"gateway-self.45282","endpoint":"gateway-self","offset":45282,"quantity":1,"type":"ENUM16","access":"RO","class":"conditional","decode":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":14},
    {"key":"gateway-self.50000","endpoint":"gateway-self","offset":50000,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50001","endpoint":"gateway-self","offset":50001,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50002","endpoint":"gateway-self","offset":50002,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50003","endpoint":"gateway-self","offset":50003,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50004","endpoint":"gateway-self","offset":50004,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50005","endpoint":"gateway-self","offset":50005,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":45},
    {"key":"gateway-self.50006","endpoint":"gateway-self","offset":50006,"quantity":1,"type":"U16","access":"RO","class":"conditional","decode":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"This cell supplies no additional interpretation (N/A).","page":46},
    {"key":"attached-environmental-instrument.40031","endpoint":"attached-environmental-instrument","offset":40031,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"m/s"},"gates":["attached-environmental-instrument-1"],"page":64},
    {"key":"attached-environmental-instrument.40032","endpoint":"attached-environmental-instrument","offset":40032,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"°"},"gates":["attached-environmental-instrument-1"],"page":64},
    {"key":"attached-environmental-instrument.40033","endpoint":"attached-environmental-instrument","offset":40033,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":64},
    {"key":"attached-environmental-instrument.40034","endpoint":"attached-environmental-instrument","offset":40034,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"ºC"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40035","endpoint":"attached-environmental-instrument","offset":40035,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40036","endpoint":"attached-environmental-instrument","offset":40036,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40038","endpoint":"attached-environmental-instrument","offset":40038,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"W/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40039","endpoint":"attached-environmental-instrument","offset":40039,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"MJ/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40041","endpoint":"attached-environmental-instrument","offset":40041,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40042","endpoint":"attached-environmental-instrument","offset":40042,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"N/A"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40043","endpoint":"attached-environmental-instrument","offset":40043,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-environmental-instrument.40045","endpoint":"attached-environmental-instrument","offset":40045,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kWh/m2"},"gates":["attached-environmental-instrument-1"],"page":65},
    {"key":"attached-meter.32260","endpoint":"attached-meter","offset":32260,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32262","endpoint":"attached-meter","offset":32262,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32264","endpoint":"attached-meter","offset":32264,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32266","endpoint":"attached-meter","offset":32266,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32268","endpoint":"attached-meter","offset":32268,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":65},
    {"key":"attached-meter.32270","endpoint":"attached-meter","offset":32270,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"V"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32272","endpoint":"attached-meter","offset":32272,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32274","endpoint":"attached-meter","offset":32274,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32276","endpoint":"attached-meter","offset":32276,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"A"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32278","endpoint":"attached-meter","offset":32278,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32280","endpoint":"attached-meter","offset":32280,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVar"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32282","endpoint":"attached-meter","offset":32282,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32284","endpoint":"attached-meter","offset":32284,"quantity":1,"type":"I16","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32285","endpoint":"attached-meter","offset":32285,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"10","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32287","endpoint":"attached-meter","offset":32287,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kVA"},"gates":["attached-meter-1","attached-meter-2"],"page":66},
    {"key":"attached-meter.32289","endpoint":"attached-meter","offset":32289,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32291","endpoint":"attached-meter","offset":32291,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32293","endpoint":"attached-meter","offset":32293,"quantity":6,"type":"MLD","access":"RO","class":"raw-only","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66,"quarantine":["T16"]},
    {"key":"attached-meter.32299","endpoint":"attached-meter","offset":32299,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32301","endpoint":"attached-meter","offset":32301,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32303","endpoint":"attached-meter","offset":32303,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32305","endpoint":"attached-meter","offset":32305,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32307","endpoint":"attached-meter","offset":32307,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32309","endpoint":"attached-meter","offset":32309,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":66},
    {"key":"attached-meter.32311","endpoint":"attached-meter","offset":32311,"quantity":2,"type":"I32","access":"RO","class":"conditional","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2","meter-protocol-dl-t-645"],"page":67},
    {"key":"attached-meter.32313","endpoint":"attached-meter","offset":32313,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32315","endpoint":"attached-meter","offset":32315,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32317","endpoint":"attached-meter","offset":32317,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32319","endpoint":"attached-meter","offset":32319,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32321","endpoint":"attached-meter","offset":32321,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32323","endpoint":"attached-meter","offset":32323,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32325","endpoint":"attached-meter","offset":32325,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32327","endpoint":"attached-meter","offset":32327,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32329","endpoint":"attached-meter","offset":32329,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32331","endpoint":"attached-meter","offset":32331,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32333","endpoint":"attached-meter","offset":32333,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32335","endpoint":"attached-meter","offset":32335,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32337","endpoint":"attached-meter","offset":32337,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32339","endpoint":"attached-meter","offset":32339,"quantity":2,"type":"I32","access":"RO","class":"reviewed","decode":{"gain":"1000","unit":"kW"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32341","endpoint":"attached-meter","offset":32341,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32345","endpoint":"attached-meter","offset":32345,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":67},
    {"key":"attached-meter.32349","endpoint":"attached-meter","offset":32349,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.32353","endpoint":"attached-meter","offset":32353,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.32357","endpoint":"attached-meter","offset":32357,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kWh"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.32361","endpoint":"attached-meter","offset":32361,"quantity":4,"type":"I64","access":"RO","class":"reviewed","decode":{"gain":"100","unit":"kvarh"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"inventory-counter.65521","endpoint":"inventory-counter","offset":65521,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["inventory-counter-1"],"page":69},
    {"key":"child-alias.65500","endpoint":"child-alias","offset":65500,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65502","endpoint":"child-alias","offset":65502,"quantity":2,"type":"U32","access":"RO","class":"reviewed","decode":{"gain":"N/A","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65509","endpoint":"child-alias","offset":65509,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65510","endpoint":"child-alias","offset":65510,"quantity":10,"type":"U16","access":"RO","class":"conflict","literal":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69,"quarantine":["T12"]},
    {"key":"child-alias.65520","endpoint":"child-alias","offset":65520,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65522","endpoint":"child-alias","offset":65522,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65523","endpoint":"child-alias","offset":65523,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65534","endpoint":"child-alias","offset":65534,"quantity":1,"type":"U16","access":"RO","class":"reviewed","decode":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"remapped-inverter.38000","endpoint":"remapped-inverter","offset":38000,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38002","endpoint":"remapped-inverter","offset":38002,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38004","endpoint":"remapped-inverter","offset":38004,"quantity":1,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38006","endpoint":"remapped-inverter","offset":38006,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"100","unit":"kWh"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38008","endpoint":"remapped-inverter","offset":38008,"quantity":1,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1","unit":"s"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38010","endpoint":"remapped-inverter","offset":38010,"quantity":1,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1","unit":"s"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":70,"quarantine":["T10"]},
    {"key":"remapped-inverter.38012","endpoint":"remapped-inverter","offset":38012,"quantity":1,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1","unit":"s"},"gates":["remapped-inverter-1","remapped-inverter-2"],"condition":"SmartLogger adds 0xB000 for disconnected communications and 0xC000 for loading to the inverter-defined state set. Preserve this edition's wording rather than assuming equivalence to every uploading state.","page":71,"quarantine":["T10"]},
    {"key":"remapped-inverter.38014","endpoint":"remapped-inverter","offset":38014,"quantity":1,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"1","unit":"s"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":71,"quarantine":["T10"]},
    {"key":"remapped-inverter.38100","endpoint":"remapped-inverter","offset":38100,"quantity":1,"type":"I16","access":"RO","class":"conflict","literal":{"gain":"100","unit":"A"},"gates":["remapped-inverter-1","remapped-inverter-2"],"page":71,"quarantine":["T10"]},
    {"key":"remapped-inverter.38101","endpoint":"remapped-inverter","offset":38101,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2"],"condition":"Packed alarm identifier occupies bits 31–16; the cause identifier occupies bits 15–0.","page":71,"quarantine":["T10"]},
    {"key":"remapped-inverter.38103","endpoint":"remapped-inverter","offset":38103,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2"],"condition":"Packed alarm identifier occupies bits 31–16; the cause identifier occupies bits 15–0.","page":71,"quarantine":["T10"]},
    {"key":"remapped-inverter.38105","endpoint":"remapped-inverter","offset":38105,"quantity":2,"type":"U32","access":"RO","class":"conflict","literal":{"gain":"N/A","unit":"N/A"},"gates":["remapped-inverter-1","remapped-inverter-2"],"condition":"Packed alarm identifier occupies bits 31–16; the cause identifier occupies bits 15–0.","page":71,"quarantine":["T10"]}
  ],
  "controls": [
    {"key":"gateway-self.40000","endpoint":"gateway-self","offset":40000,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"UTC timestamp expressed as epoch seconds.","page":15},
    {"key":"gateway-self.40002","endpoint":"gateway-self","offset":40002,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"page":15},
    {"key":"gateway-self.40004","endpoint":"gateway-self","offset":40004,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":15},
    {"key":"gateway-self.40196","endpoint":"gateway-self","offset":40196,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of the PV inverters; no other value is allowed.","page":16},
    {"key":"gateway-self.40197","endpoint":"gateway-self","offset":40197,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of the PV inverters; no other value is allowed.","page":16},
    {"key":"gateway-self.40198","endpoint":"gateway-self","offset":40198,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of ESS devices; no other value is allowed.","page":16},
    {"key":"gateway-self.40199","endpoint":"gateway-self","offset":40199,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of ESS devices; no other value is allowed.","page":16},
    {"key":"gateway-self.40200","endpoint":"gateway-self","offset":40200,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests startup of both inverters and ESS devices; no other value is allowed.","page":16},
    {"key":"gateway-self.40201","endpoint":"gateway-self","offset":40201,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown of both inverters and ESS devices; no other value is allowed.","page":16},
    {"key":"gateway-self.40202","endpoint":"gateway-self","offset":40202,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Command polarity: 0 shutdown; 1 startup.","page":16},
    {"key":"gateway-self.40203","endpoint":"gateway-self","offset":40203,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Command polarity: 0 startup; 1 shutdown.","page":16},
    {"key":"gateway-self.40204","endpoint":"gateway-self","offset":40204,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"State 0 means operating; 1 means fault shutdown. A device in fault shutdown does not respond to startup commands.","page":17},
    {"key":"gateway-self.40205","endpoint":"gateway-self","offset":40205,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests reset; no other value is allowed.","page":17},
    {"key":"gateway-self.40378","endpoint":"gateway-self","offset":40378,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Valid active-power setpoints run from 0 to the array's combined inverter rated active power, inclusively. Commands outside that interval are not executed.","page":18},
    {"key":"gateway-self.40380","endpoint":"gateway-self","offset":40380,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 100.0].","page":18},
    {"key":"gateway-self.40381","endpoint":"gateway-self","offset":40381,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Valid active-power setpoints span the negative and positive combined PCS rated active power. Out-of-range commands are not executed.","page":18},
    {"key":"gateway-self.40383","endpoint":"gateway-self","offset":40383,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−100.0, 100.0]; negative values request charging.","page":18},
    {"key":"gateway-self.40384","endpoint":"gateway-self","offset":40384,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power setpoints span minus to plus the combined inverter rated apparent power. Out-of-range commands are not executed.","page":19},
    {"key":"gateway-self.40386","endpoint":"gateway-self","offset":40386,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Reactive-power setpoints span minus to plus the combined PCS rated apparent power. Out-of-range commands are not executed.","page":19},
    {"key":"gateway-self.40420","endpoint":"gateway-self","offset":40420,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets aggregate active output for connected inverters and PCSs. Bounds are minus the combined PCS rated active power through the combined inverter-plus-PCS rated active power; out-of-range values are discarded. With ESS installed, a negative setpoint means power imported from the grid.","page":21},
    {"key":"gateway-self.40422","endpoint":"gateway-self","offset":40422,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets aggregate reactive output for connected inverters and PCSs. Bounds are minus to plus their combined rated apparent power; out-of-range values are discarded.","page":22},
    {"key":"gateway-self.40424","endpoint":"gateway-self","offset":40424,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kW"},"gates":["gateway-self-1"],"condition":"Sets the aggregate active output of the inverters and PCSs connected to SmartLogger.","page":22},
    {"key":"gateway-self.40426","endpoint":"gateway-self","offset":40426,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Sets the aggregate reactive output of the inverters and PCSs connected to SmartLogger.","page":22},
    {"key":"gateway-self.40428","endpoint":"gateway-self","offset":40428,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"10","unit":"%"},"gates":["gateway-self-1"],"condition":"Sets aggregate inverter/PCS active output as −100% to 100%. With ESS installed, a negative value requests power imported from the grid.","page":23},
    {"key":"gateway-self.40429","endpoint":"gateway-self","offset":40429,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Sets aggregate inverter/PCS reactive output using power factor in (−1, −0.8] ∪ [0.8, 1]. The −1 endpoint is excluded.","page":23},
    {"key":"gateway-self.40430","endpoint":"gateway-self","offset":40430,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kW"},"gates":["gateway-self-1"],"condition":"Permitted active-power interval: minus combined PCS rated active power through combined inverter-and-PCS rated active power. Commands outside the interval are not executed.","page":23},
    {"key":"gateway-self.40432","endpoint":"gateway-self","offset":40432,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kVar"},"gates":["gateway-self-1"],"condition":"Permitted reactive-power interval: minus to plus combined inverter-and-PCS rated apparent power. Commands outside the interval are not executed.","page":24},
    {"key":"gateway-self.40723","endpoint":"gateway-self","offset":40723,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Requests SmartLogger reset without checking the payload value.","page":34},
    {"key":"gateway-self.40724","endpoint":"gateway-self","offset":40724,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Runs automatic device-address allocation together with device discovery.","page":35},
    {"key":"gateway-self.40725","endpoint":"gateway-self","offset":40725,"quantity":11,"type":"MLD","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Eleven-register command: registers 0–9 carry the target device ESN (10 registers); register 10 carries the operation. Code 0 removes the inverter from SmartLogger; code 1 resets its alarm on the SmartLogger side.","page":35},
    {"key":"gateway-self.41124","endpoint":"gateway-self","offset":41124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1000","unit":"kg/kWh"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0, 10].","page":38},
    {"key":"gateway-self.41889","endpoint":"gateway-self","offset":41889,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Active-control mode: 0 unrestricted; 1 DI dispatch; 3 fixed-percentage limit in open loop; 4 remote communications dispatch; 6 grid power limit in kW; 200 remote output control. This dictionary does not assign 65533 or 65534.","page":38},
    {"key":"gateway-self.41947","endpoint":"gateway-self","offset":41947,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":39},
    {"key":"gateway-self.41948","endpoint":"gateway-self","offset":41948,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [60, 1800].","page":39},
    {"key":"gateway-self.41949","endpoint":"gateway-self","offset":41949,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":40},
    {"key":"gateway-self.42017","endpoint":"gateway-self","offset":42017,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Local-calendar year is restricted to 2000–2068.","page":40},
    {"key":"gateway-self.42018","endpoint":"gateway-self","offset":42018,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–12.","page":40},
    {"key":"gateway-self.42019","endpoint":"gateway-self","offset":42019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 1–31.","page":40},
    {"key":"gateway-self.42020","endpoint":"gateway-self","offset":42020,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–23.","page":40},
    {"key":"gateway-self.42021","endpoint":"gateway-self","offset":42021,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":40},
    {"key":"gateway-self.42022","endpoint":"gateway-self","offset":42022,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–59.","page":40},
    {"key":"gateway-self.42150","endpoint":"gateway-self","offset":42150,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Allowed interval: 0–2.","page":40},
    {"key":"gateway-self.42256","endpoint":"gateway-self","offset":42256,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"ESS-control mode: 0 no control; 1 reserved; 2 maximum self-consumption; 3 reserved; 4 full grid export; 5 time-of-use; 6 charging/discharging directed by grid dispatch; 7 time-of-use with fixed power.","page":40},
    {"key":"gateway-self.42728","endpoint":"gateway-self","offset":42728,"quantity":2,"type":"U32","access":"WO","class":"no-send","literal":{"gain":"1000","unit":"%/s"},"gates":["gateway-self-1"],"condition":"Allowed interval: [0.100, 5000.000].","page":41},
    {"key":"gateway-self.42730","endpoint":"gateway-self","offset":42730,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Inspection command: 00 starts; 01 stops.","page":41},
    {"key":"gateway-self.42779","endpoint":"gateway-self","offset":42779,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Scan command: 00 stops; 01 starts a 64-point scan; 02 starts a 128-point scan; 03 starts a 256-point scan.","page":41},
    {"key":"gateway-self.44165","endpoint":"gateway-self","offset":44165,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Reactive-control mode: 0 no output; 1 DI dispatch; 2 fixed reactive power; 3 fixed power factor; 4 Q-U curve; 5 cos(Phi)-P/Pn curve; 6 Q-U hysteresis under CEI0-16; 7 remote communications dispatch; 9 older closed-loop power-factor policy; 10 current closed-loop power-factor policy.","page":42},
    {"key":"gateway-self.44360","endpoint":"gateway-self","offset":44360,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Black-start command: 0 disabled; 1 prepare; 2 establish voltage.","page":42},
    {"key":"gateway-self.44362","endpoint":"gateway-self","offset":44362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"The command payload is restricted to 0.","page":43},
    {"key":"gateway-self.44365","endpoint":"gateway-self","offset":44365,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Mode codes: 0 PQ; 1 VSG.","page":43},
    {"key":"gateway-self.44366","endpoint":"gateway-self","offset":44366,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":43},
    {"key":"gateway-self.44367","endpoint":"gateway-self","offset":44367,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","literal":{"gain":"100","unit":"%"},"gates":["gateway-self-1"],"condition":"Allowed interval: [−10.00, 10.00].","page":43},
    {"key":"gateway-self.44373","endpoint":"gateway-self","offset":44373,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests power-on.","page":43},
    {"key":"gateway-self.44374","endpoint":"gateway-self","offset":44374,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 requests shutdown.","page":43},
    {"key":"gateway-self.44375","endpoint":"gateway-self","offset":44375,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Switch codes: 0 disabled; 1 enabled.","page":44},
    {"key":"gateway-self.44376","endpoint":"gateway-self","offset":44376,"quantity":1,"type":"U16","access":"WO","class":"no-send","literal":{"gain":"N/A","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Connection-state codes: 0 on-grid; 1 off-grid.","page":44},
    {"key":"gateway-self.45011","endpoint":"gateway-self","offset":45011,"quantity":1,"type":"ENUM16","access":"WO","class":"no-send","literal":{"gain":"1","unit":"N/A"},"gates":["gateway-self-1"],"condition":"Payload 0 starts the operation; every other value is invalid.","page":46},
    {"key":"attached-meter.33000","endpoint":"attached-meter","offset":33000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.33001","endpoint":"attached-meter","offset":33001,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.33002","endpoint":"attached-meter","offset":33002,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.33004","endpoint":"attached-meter","offset":33004,"quantity":2,"type":"FLOAT","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"attached-meter.33006","endpoint":"attached-meter","offset":33006,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["attached-meter-1","attached-meter-2"],"page":68},
    {"key":"child-alias.65490","endpoint":"child-alias","offset":65490,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65504","endpoint":"child-alias","offset":65504,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","literal":{"gain":"N/A","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69},
    {"key":"child-alias.65524","endpoint":"child-alias","offset":65524,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","literal":{"gain":"1","unit":"N/A"},"gates":["child-alias-1","child-alias-2","child-alias-3","child-alias-4"],"page":69}
  ]
}
