{
  "schema": "helianthus-modbusreg-huawei-catalog-registers/v1",
  "card": "MC",
  "edition": "sun2000mc-v200r023c00-01-2023-03-17",
  "model_pages": [5],
  "selection_note": "MC provenance is supplemental outside its exact portal folder. Its ID model differs from similarly named MA models; do not substitute by product name.",
  "functional_classes": [
    {"id":"ac_current","class":"conditional","rule":"Grid-versus-phase identity and B/C validity depend on output mode; do not instantiate three phases solely because words exist."},
    {"id":"ac_power","class":"reviewed","rule":"Documented active/reactive/peak power tuple. Preserve source sign uncertainty and distinction between instantaneous, peak and fast unfiltered observations."},
    {"id":"ac_voltage","class":"conditional","rule":"Output wiring selects grid/UW/UO/WO meanings and invalid channels. Off-grid suppresses selected phase voltages. The 42001 prose is not an automatic topology detector."},
    {"id":"alarm_count_sequence","class":"reviewed","rule":"Alarm counts and event sequences are distinct from bitmaps. Source increment/skip-zero behavior is retained where stated; cross-register atomicity and unspecified wrap boundaries remain unknown."},
    {"id":"alarm_extra","class":"raw-only","rule":"Additional alarm-group words and GroupID values do not supply bit dictionaries. Do not reuse the first-three-word mapping."},
    {"id":"alarm_primary","class":"conditional","rule":"The first three alarm words have 41 reviewed mappings and module footnotes in this source. Clear bits do not establish module absence; unlisted bits remain unknown."},
    {"id":"block","class":"conditional","rule":"Read the entire declared MLD field. Internal layout is unavailable unless explicitly listed; no borrowed subregister or cross-field atomicity contract."},
    {"id":"conflict","class":"conflict","rule":"Literal tuple retained, disputed semantic interpretation quarantined; no silent repair of unit, type or field meaning."},
    {"id":"counts","class":"reviewed","rule":"Documented quantities bound possible topology or inventory. They do not prove connection, production or enablement."},
    {"id":"dc_channel","class":"conditional","rule":"Model/count gates apply. The first two channel pairs depend on mask14 bit9 and referenced 30205 for PV-versus-MPPT naming; unresolved binding requires neutral DC labels. Other pairs do not inherit that remapping automatically."},
    {"id":"dc_power","class":"reviewed","rule":"Documented DC power quantity. Signed wire type alone does not establish a physical import/export convention."},
    {"id":"diagnostic","class":"conditional","rule":"Internal component runtime, temperatures, bus/DCI/residual-current fields are inspection/R&D observations, often five-minute records. No component-presence or safety conclusion follows from readability."},
    {"id":"efficiency","class":"conditional","rule":"Meaning changes between generation and absorption. Mode evidence is required; readable efficiency does not establish storage operation."},
    {"id":"energy","class":"reviewed","rule":"Period-specific or cumulative energy in the documented unit. Reset, rollover, time boundaries and identity continuity are separate. A total-DC row named power but carrying kWh is presented as a unit-based energy interpretation, with its naming ambiguity retained."},
    {"id":"epoch","class":"conditional","rule":"Time-bearing values require the exact source type, timezone and sentinel rule. No general UTC conversion or epoch signedness is invented."},
    {"id":"fault_code","class":"reviewed","rule":"Raw highest-priority fault identifier. The external fault-description sheet is needed for labels/priority policy; numeric ordering is not priority."},
    {"id":"feature_masks","class":"raw-only","rule":"Support, presence, grid-code and parameter-mask fields remain separate. Missing bit identities prevent feature discovery; nonzero is not a universal support predicate."},
    {"id":"gateway_enum","class":"raw-only","rule":"Gateway/server/control-handover enums lack complete values. Japan-specific server context and silence handover are not universal service health indicators."},
    {"id":"gateway_scalar","class":"conditional","rule":"Inverter-exposed gateway/plant quantities are scoped observations, not a standalone gateway map. Online inverter capacity differs from total configured plant capacity."},
    {"id":"identity","class":"reviewed","rule":"Model, serial, part and component-version fields preserve bounded raw identity; encoding/padding must be qualified. A component string is not presence evidence."},
    {"id":"license","class":"conditional","rule":"Feature/module presence and enabled state remain independent. Permanent/no-license/not-deregistered sentinels are field-specific."},
    {"id":"license_unknown","class":"raw-only","rule":"Licensing bit/enum definitions are incomplete or encoding is undefined. Preserve complete raw field; do not equate cleared license-required bits to unsupported features."},
    {"id":"metadata","class":"reviewed","rule":"Raw product, software, model and package identifiers. Blank gains are not physical scales."},
    {"id":"meter_enum","class":"raw-only","rule":"Meter status/type/check fields are E16 with no recovered value dictionary. Do not import M10 0/1 semantics."},
    {"id":"meter_scalar","class":"conditional","rule":"Exact attached meter presence, topology and validity are needed. MC explicitly defines export-positive/import-negative for active power; MA-V200 has no equivalent sign statement in these rows and does not inherit it."},
    {"id":"mppt","class":"conditional","rule":"MPPT energy/power fields need actual documented topology. A management-UI note or extra address does not prove that tracker exists."},
    {"id":"network_enum","class":"raw-only","rule":"Connection/scanning/module/traffic codes without a complete dictionary remain raw. Explicit known subsets are recorded per row; do not extrapolate remaining values."},
    {"id":"network_identity","class":"conditional","rule":"Network/address/software identity belongs to the named communication component. Representation and field-specific disconnected sentinels apply; a value is not proof of healthy end-to-end service."},
    {"id":"network_known","class":"conditional","rule":"The row has explicit connection/synchronization values or a sentinel. Interpret only those documented values and keep their scope separate from inverter capability."},
    {"id":"network_scalar","class":"conditional","rule":"Communication usage, signal or duration observations require the actual module and freshness. Do not infer billing, link availability or installed hardware from placeholders."},
    {"id":"optimizer_count","class":"conditional","rule":"Total, online and searched counts are different observations. Feature/layout sequence IDs are not counts. Use stable identity and valid file records before per-optimizer publication."},
    {"id":"optimizer_enum","class":"raw-only","rule":"Optimizer/DC-MBUS locating/network/running codes lack full dictionaries here. Retain raw state, not guessed online or enabled meanings."},
    {"id":"optimizer_progress","class":"conditional","rule":"Progress fields can carry errors/sentinels instead of percentages. Never scale an error code as progress; do not launch the associated operation while discovering support."},
    {"id":"package","class":"conditional","rule":"Complete package-descriptor words preserve file/device identifiers. Missing type dictionaries block semantic expansion, not raw transport."},
    {"id":"pid_scalar","class":"conditional","rule":"PID/single-stage applicability is required where named. A class code such as 1502 at32182 is not a measured voltage; source class labels and their ambiguities remain separate."},
    {"id":"prediction","class":"conditional","rule":"RO predicted MPPT power is distinct from measured production, even though it appears among controls."},
    {"id":"protocol","class":"reviewed","rule":"Opaque U32 protocol identity; source separates main/revision portions. Preserve raw value and do not infer a feature bitmap."},
    {"id":"ratings","class":"reviewed","rule":"Nameplate limits differ from currently adjustable limits; 30075/30077 mirror 42027/42025 and reactive limits can change with grid-code/derating context."},
    {"id":"scalar","class":"reviewed","rule":"Ordinary source-defined frequency, temperature, factor or insulation scalar. Physical safety thresholds and undocumented sentinels are not inferred."},
    {"id":"serial_crc","class":"reviewed","rule":"Raw serial fingerprint value; the exact serial-byte/CRC computation is not defined by this row, so no independent calculation is assumed."},
    {"id":"status_mc","class":"reviewed","rule":"MC 32089 has an explicit operating-code list across pp. 31–32; only the listed codes are interpreted. Unknown codes remain raw; source condition and observation validity still apply."},
    {"id":"status_raw","class":"raw-only","rule":"Complete status or enum field is readable, but missing source dictionaries prevent semantic labels. Do not transplant another branch enum."},
    {"id":"tracker_flags","class":"raw-only","rule":"Tracker status/access bits0–15 correspond to systems1–16, but polarity/state meanings are incomplete. Work-mode-mask bit identities and general/custom fault dictionaries are not established."},
    {"id":"tracker_scalar","class":"conditional","rule":"Tracker angles/counts require the actual controller/topology. Dual-axis maximum count8 is stated; more listed channels do not establish installed supports."},
    {"id":"upgrade_marker","class":"conditional","rule":"MC36033 resets at power-on and becomes1 after a successful upgrade without abnormal restart. It is an observation, not upgrade permission."}
  ],
  "read_extents": [
    {"start":30000,"end":30064,"quantity":65,"safe_quantities":[15,25,35,50,65],"offsets":[30000,30015,30025,30035,30050],"following_hole":[30065,30067],"hole":"no numeric source field detected in interval"},
    {"start":30068,"end":30086,"quantity":19,"safe_quantities":[2,3,4,5,7,9,11,13,15,17,19],"offsets":[30068,30070,30071,30072,30073,30075,30077,30079,30081,30083,30085],"following_hole":[30087,30104],"hole":"no numeric source field detected in interval"},
    {"start":30105,"end":30131,"quantity":27,"safe_quantities":[2,3,4,5,6,7,9,11,13,15,17,19,21,23,25,27],"offsets":[30105,30107,30108,30109,30110,30111,30112,30114,30116,30118,30120,30122,30124,30126,30128,30130],"following_hole":[30132,30190],"hole":"no numeric source field detected in interval"},
    {"start":30191,"end":30201,"quantity":11,"safe_quantities":[10,11],"offsets":[30191,30201],"following_hole":[30202,30206],"hole":"no numeric source field detected in interval"},
    {"start":30207,"end":30210,"quantity":4,"safe_quantities":[2,4],"offsets":[30207,30209],"following_hole":[30211,30499],"hole":"no numeric source field detected in interval"},
    {"start":30500,"end":30502,"quantity":3,"safe_quantities":[1,2,3],"offsets":[30500,30501,30502],"following_hole":[30503,30505],"hole":"no numeric source field detected in interval"},
    {"start":30506,"end":30512,"quantity":7,"safe_quantities":[1,3,5,7],"offsets":[30506,30507,30509,30511],"following_hole":[30513,30516],"hole":"no numeric source field detected in interval"},
    {"start":30517,"end":30525,"quantity":9,"safe_quantities":[1,3,5,7,9],"offsets":[30517,30518,30520,30522,30524],"following_hole":[30526,30560],"hole":"no numeric source field detected in interval"},
    {"start":30561,"end":30605,"quantity":45,"safe_quantities":[15,30,45],"offsets":[30561,30576,30591],"following_hole":[30606,30999],"hole":"no numeric source field detected in interval"},
    {"start":31000,"end":31054,"quantity":55,"safe_quantities":[15,25,40,55],"offsets":[31000,31015,31025,31040],"following_hole":[31055,31069],"hole":"no numeric source field detected in interval"},
    {"start":31070,"end":31099,"quantity":30,"safe_quantities":[15,30],"offsets":[31070,31085],"following_hole":[31100,31114],"hole":"no numeric source field detected in interval"},
    {"start":31115,"end":31129,"quantity":15,"safe_quantities":[15],"offsets":[31115],"following_hole":[31130,31199],"hole":"no numeric source field detected in interval"},
    {"start":31200,"end":31209,"quantity":10,"safe_quantities":[10],"offsets":[31200],"following_hole":[31210,31999],"hole":"no numeric source field detected in interval"},
    {"start":32000,"end":32000,"quantity":1,"safe_quantities":[1],"offsets":[32000],"following_hole":[32001,32001],"hole":"no numeric source field detected in interval"},
    {"start":32002,"end":32004,"quantity":3,"safe_quantities":[1,3],"offsets":[32002,32003],"following_hole":[32005,32007],"hole":"no numeric source field detected in interval"},
    {"start":32008,"end":32013,"quantity":6,"safe_quantities":[1,2,3,4,5,6],"offsets":[32008,32009,32010,32011,32012,32013],"following_hole":[32014,32014],"hole":"no numeric source field detected in interval"},
    {"start":32015,"end":32031,"quantity":17,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17],"offsets":[32015,32016,32017,32018,32019,32020,32021,32022,32023,32024,32025,32026,32027,32028,32029,32030,32031],"following_hole":[32032,32063],"hole":"no numeric source field detected in interval"},
    {"start":32064,"end":32096,"quantity":33,"safe_quantities":[2,3,4,5,6,7,8,10,12,14,16,18,20,21,22,23,24,25,26,27,29,31,33],"offsets":[32064,32066,32067,32068,32069,32070,32071,32072,32074,32076,32078,32080,32082,32084,32085,32086,32087,32088,32089,32090,32091,32093,32095],"following_hole":[32097,32105],"hole":"no numeric source field detected in interval"},
    {"start":32106,"end":32119,"quantity":14,"safe_quantities":[2,4,6,8,10,12,14],"offsets":[32106,32108,32110,32112,32114,32116,32118],"following_hole":[32120,32150],"hole":"no numeric source field detected in interval"},
    {"start":32151,"end":32183,"quantity":33,"safe_quantities":[1,2,3,4,5,7,9,11,13,15,17,19,21,23,25,26,27,28,29,30,31,32,33],"offsets":[32151,32152,32153,32154,32155,32156,32158,32160,32162,32164,32166,32168,32170,32172,32174,32176,32177,32178,32179,32180,32181,32182,32183],"following_hole":[32184,32189],"hole":"no numeric source field detected in interval"},
    {"start":32190,"end":32192,"quantity":3,"safe_quantities":[1,2,3],"offsets":[32190,32191,32192],"following_hole":[32193,32211],"hole":"no numeric source field detected in interval"},
    {"start":32212,"end":32219,"quantity":8,"safe_quantities":[2,4,6,8],"offsets":[32212,32214,32216,32218],"following_hole":[32220,32251],"hole":"no numeric source field detected in interval"},
    {"start":32252,"end":32273,"quantity":22,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22],"offsets":[32252,32253,32254,32255,32256,32257,32258,32259,32260,32261,32262,32263,32264,32265,32266,32267,32268,32269,32270,32271,32272,32273],"following_hole":[32274,32299],"hole":"no numeric source field detected in interval"},
    {"start":32300,"end":32307,"quantity":8,"safe_quantities":[1,2,3,4,5,6,7,8],"offsets":[32300,32301,32302,32303,32304,32305,32306,32307],"following_hole":[32308,33999],"hole":"no numeric source field detected in interval"},
    {"start":34000,"end":34041,"quantity":42,"safe_quantities":[2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,40,42],"offsets":[34000,34002,34003,34004,34005,34006,34007,34008,34009,34010,34011,34012,34013,34014,34015,34016,34017,34018,34019,34020,34021,34022,34023,34024,34025,34026,34027,34028,34029,34030,34031,34032,34033,34034,34035,34036,34037,34038,34040],"following_hole":[34042,34074],"hole":"no numeric source field detected in interval"},
    {"start":34075,"end":34106,"quantity":32,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32],"offsets":[34075,34076,34077,34078,34079,34080,34081,34082,34083,34084,34085,34086,34087,34088,34089,34090,34091,34092,34093,34094,34095,34096,34097,34098,34099,34100,34101,34102,34103,34104,34105,34106],"following_hole":[34107,34999],"hole":"no numeric source field detected in interval"},
    {"start":35000,"end":35003,"quantity":4,"safe_quantities":[2,4],"offsets":[35000,35002],"hole":"documented fields excluded by access, scope or quarantine; not a source hole"},
    {"start":35021,"end":35032,"quantity":12,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12],"offsets":[35021,35022,35023,35024,35025,35026,35027,35028,35029,35030,35031,35032],"following_hole":[35033,35037],"hole":"no numeric source field detected in interval"},
    {"start":35038,"end":35044,"quantity":7,"safe_quantities":[1,2,3,4,5,6,7],"offsets":[35038,35039,35040,35041,35042,35043,35044],"following_hole":[35045,35093],"hole":"no numeric source field detected in interval"},
    {"start":35094,"end":35095,"quantity":2,"safe_quantities":[1,2],"offsets":[35094,35095],"following_hole":[35096,35101],"hole":"no numeric source field detected in interval"},
    {"start":35102,"end":35108,"quantity":7,"safe_quantities":[2,3,4,7],"offsets":[35102,35104,35105,35106],"following_hole":[35109,35111],"hole":"no numeric source field detected in interval"},
    {"start":35112,"end":35122,"quantity":11,"safe_quantities":[1,3,4,6,8,10,11],"offsets":[35112,35113,35115,35116,35118,35120,35122],"following_hole":[35123,35123],"hole":"no numeric source field detected in interval"},
    {"start":35124,"end":35126,"quantity":3,"safe_quantities":[1,2,3],"offsets":[35124,35125,35126],"following_hole":[35127,35135],"hole":"no numeric source field detected in interval"},
    {"start":35136,"end":35223,"quantity":88,"safe_quantities":[2,3,5,7,9,19,83,85,86,88],"offsets":[35136,35138,35139,35141,35143,35145,35155,35219,35221,35222],"following_hole":[35224,35248],"hole":"no numeric source field detected in interval"},
    {"start":35249,"end":35266,"quantity":18,"safe_quantities":[1,3,5,15,16,17,18],"offsets":[35249,35250,35252,35254,35264,35265,35266],"following_hole":[35267,35299],"hole":"no numeric source field detected in interval"},
    {"start":35300,"end":35307,"quantity":8,"safe_quantities":[4,8],"offsets":[35300,35304],"following_hole":[35308,36032],"hole":"no numeric source field detected in interval"},
    {"start":36033,"end":36033,"quantity":1,"safe_quantities":[1],"offsets":[36033],"following_hole":[36034,36999],"hole":"no numeric source field detected in interval"},
    {"start":37000,"end":37000,"quantity":1,"safe_quantities":[1],"offsets":[37000],"following_hole":[37001,37099],"hole":"no numeric source field detected in interval"},
    {"start":37100,"end":37138,"quantity":39,"safe_quantities":[1,3,5,7,9,11,13,15,17,18,19,21,23,25,26,28,30,32,34,36,38,39],"offsets":[37100,37101,37103,37105,37107,37109,37111,37113,37115,37117,37118,37119,37121,37123,37125,37126,37128,37130,37132,37134,37136,37138],"following_hole":[37139,37199],"hole":"no numeric source field detected in interval"},
    {"start":37200,"end":37212,"quantity":13,"safe_quantities":[1,2,3,4,5,6,7,8,9,10,11,12,13],"offsets":[37200,37201,37202,37203,37204,37205,37206,37207,37208,37209,37210,37211,37212],"following_hole":[37213,37249],"hole":"no numeric source field detected in interval"},
    {"start":37250,"end":37264,"quantity":15,"safe_quantities":[1,2,3,4,5,15],"offsets":[37250,37251,37252,37253,37254,37255],"following_hole":[37265,37399],"hole":"no numeric source field detected in interval"},
    {"start":37400,"end":37410,"quantity":11,"safe_quantities":[10,11],"offsets":[37400,37410],"following_hole":[37411,37428],"hole":"no numeric source field detected in interval"},
    {"start":37429,"end":37454,"quantity":26,"safe_quantities":[1,11,26],"offsets":[37429,37430,37440],"following_hole":[37455,37469],"hole":"no numeric source field detected in interval"},
    {"start":37470,"end":37494,"quantity":25,"safe_quantities":[2,4,5,6,7,9,24,25],"offsets":[37470,37472,37474,37475,37476,37477,37479,37494],"following_hole":[37495,37495],"hole":"no numeric source field detected in interval"},
    {"start":37496,"end":37497,"quantity":2,"safe_quantities":[1,2],"offsets":[37496,37497],"following_hole":[37498,37517],"hole":"no numeric source field detected in interval"},
    {"start":37518,"end":37519,"quantity":2,"safe_quantities":[1,2],"offsets":[37518,37519],"hole":"documented fields excluded by access, scope or quarantine; not a source hole"},
    {"start":42056,"end":42057,"quantity":2,"safe_quantities":[2],"offsets":[42056]}
  ],
  "rows": [
    {"key":"identity.model_text.30000","endpoint":"inverter","offset":30000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model","gate":"exact identity; text convention"},"page":8},
    {"key":"identity.device_serial.30015","endpoint":"inverter","offset":30015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.serial","gate":"exact identity; text convention"},"page":8},
    {"key":"identity.product_code.30025","endpoint":"inverter","offset":30025,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"identity.firmware_text.30035","endpoint":"inverter","offset":30035,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"identity.software_text.30050","endpoint":"inverter","offset":30050,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":8},
    {"key":"protocol.protocol_version_word.30068","endpoint":"inverter","offset":30068,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"protocol","decode":{"gain":"not stated","unit":"not stated"},"page":9},
    {"key":"metadata.model_id.30070","endpoint":"inverter","offset":30070,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"identity.model_id","gate":"exact identity; text convention"},"page":9},
    {"key":"counts.pv_string_count.30071","endpoint":"inverter","offset":30071,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.string_count","gate":"base validity/freshness"},"page":9},
    {"key":"counts.mppt_count.30072","endpoint":"inverter","offset":30072,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"core":{"key":"pv.mppt_count","gate":"base validity/freshness"},"page":9},
    {"key":"ratings.rated_power.30073","endpoint":"inverter","offset":30073,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.rating.nominal","gate":"base validity/freshness"},"page":9},
    {"key":"ratings.active_limit.30075","endpoint":"inverter","offset":30075,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":9},
    {"key":"ratings.apparent_limit.30077","endpoint":"inverter","offset":30077,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":10},
    {"key":"ratings.reactive_export_limit.30079","endpoint":"inverter","offset":30079,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":10},
    {"key":"ratings.reactive_import_limit.30081","endpoint":"inverter","offset":30081,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVar"},"page":11},
    {"key":"ratings.nameplate_active_capacity.30083","endpoint":"inverter","offset":30083,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kW"},"page":11},
    {"key":"ratings.nameplate_apparent_capacity.30085","endpoint":"inverter","offset":30085,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"ratings","decode":{"gain":"1000","unit":"kVA"},"page":12},
    {"key":"identity.sales_region_text.30105","endpoint":"inverter","offset":30105,"quantity":2,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_product_id.30107","endpoint":"inverter","offset":30107,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":12},
    {"key":"metadata.software_sequence.30108","endpoint":"inverter","offset":30108,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"metadata.grid_code_protocol_id.30109","endpoint":"inverter","offset":30109,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"metadata.software_variant_id.30110","endpoint":"inverter","offset":30110,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"counts.upgrade_package_count.30111","endpoint":"inverter","offset":30111,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_1.30112","endpoint":"inverter","offset":30112,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":13},
    {"key":"package.package_descriptor_2.30114","endpoint":"inverter","offset":30114,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_3.30116","endpoint":"inverter","offset":30116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_4.30118","endpoint":"inverter","offset":30118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_5.30120","endpoint":"inverter","offset":30120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_6.30122","endpoint":"inverter","offset":30122,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_7.30124","endpoint":"inverter","offset":30124,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":14},
    {"key":"package.package_descriptor_8.30126","endpoint":"inverter","offset":30126,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"package.package_descriptor_9.30128","endpoint":"inverter","offset":30128,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"package.package_descriptor_10.30130","endpoint":"inverter","offset":30130,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"identity.oem_serial_text.30191","endpoint":"inverter","offset":30191,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"metadata.oem_model_id.30201","endpoint":"inverter","offset":30201,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":15},
    {"key":"capability.subdevice_support.30207","endpoint":"inverter","offset":30207,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"presence.subdevices.30209","endpoint":"inverter","offset":30209,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"feature_masks","literal":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"counts.field_30500","endpoint":"inverter","offset":30500,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":16},
    {"key":"metadata.field_30501","endpoint":"inverter","offset":30501,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":16},
    {"key":"metadata.field_30502","endpoint":"inverter","offset":30502,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"metadata","decode":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"counts.field_30506","endpoint":"inverter","offset":30506,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":17},
    {"key":"package.field_30507","endpoint":"inverter","offset":30507,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":17},
    {"key":"package.field_30509","endpoint":"inverter","offset":30509,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"package.field_30511","endpoint":"inverter","offset":30511,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":18},
    {"key":"counts.field_30517","endpoint":"inverter","offset":30517,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"counts","decode":{"gain":"1","unit":"not stated"},"page":18},
    {"key":"package.field_30518","endpoint":"inverter","offset":30518,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30520","endpoint":"inverter","offset":30520,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30522","endpoint":"inverter","offset":30522,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":19},
    {"key":"package.field_30524","endpoint":"inverter","offset":30524,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"package","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30561","endpoint":"inverter","offset":30561,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30576","endpoint":"inverter","offset":30576,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.field_30591","endpoint":"inverter","offset":30591,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":20},
    {"key":"identity.hardware_text.31000","endpoint":"inverter","offset":31000,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":21},
    {"key":"identity.monitor_board_serial.31015","endpoint":"inverter","offset":31015,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.monitor_software_text.31025","endpoint":"inverter","offset":31025,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.dsp_version_text.31040","endpoint":"inverter","offset":31040,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.cpld_version_text.31070","endpoint":"inverter","offset":31070,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.afci_version_text.31085","endpoint":"inverter","offset":31085,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.field_31115","endpoint":"inverter","offset":31115,"quantity":15,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"not stated","unit":"not stated"},"page":21},
    {"key":"identity.registration_code.31200","endpoint":"inverter","offset":31200,"quantity":10,"type":"STR","access":"RO","class":"reviewed","functional_class":"identity","decode":{"gain":"1","unit":"not stated"},"page":22},
    {"key":"status_raw.remote_run_bits.32000","endpoint":"inverter","offset":32000,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.remote_summary","gate":"raw value; exact bit/enum + mode for labels"},"page":22},
    {"key":"status_raw.monitor_run_bits.32002","endpoint":"inverter","offset":32002,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.monitoring","gate":"raw value; exact bit/enum + mode for labels"},"page":22},
    {"key":"status_raw.power_run_bits.32003","endpoint":"inverter","offset":32003,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"core":{"key":"status.power_processing","gate":"raw value; exact bit/enum + mode for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_1.32008","endpoint":"inverter","offset":32008,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[1]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_2.32009","endpoint":"inverter","offset":32009,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[2]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_primary.alarm_word_3.32010","endpoint":"inverter","offset":32010,"quantity":1,"type":"Bitfield16","access":"RO","class":"conditional","functional_class":"alarm_primary","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"alarm.word[3]","gate":"raw word; exact alarm dictionary for labels"},"page":23},
    {"key":"alarm_extra.field_32011","endpoint":"inverter","offset":32011,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":23},
    {"key":"alarm_extra.field_32012","endpoint":"inverter","offset":32012,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"alarm_extra.field_32013","endpoint":"inverter","offset":32013,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"serial_crc.device_serial_crc.32015","endpoint":"inverter","offset":32015,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"serial_crc","decode":{"gain":"not stated","unit":"not stated"},"page":24},
    {"key":"dc_channel.dc_channel_1_voltage.32016","endpoint":"inverter","offset":32016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"core":{"key":"dc.channel[1].voltage","gate":"count + physical channel identity"},"page":24},
    {"key":"dc_channel.dc_channel_1_current.32017","endpoint":"inverter","offset":32017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"core":{"key":"dc.channel[1].current","gate":"count + physical channel identity"},"page":25},
    {"key":"dc_channel.dc_channel_2_voltage.32018","endpoint":"inverter","offset":32018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":25},
    {"key":"dc_channel.dc_channel_2_current.32019","endpoint":"inverter","offset":32019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":25},
    {"key":"dc_channel.dc_channel_3_voltage.32020","endpoint":"inverter","offset":32020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_3_current.32021","endpoint":"inverter","offset":32021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_4_voltage.32022","endpoint":"inverter","offset":32022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_4_current.32023","endpoint":"inverter","offset":32023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_5_voltage.32024","endpoint":"inverter","offset":32024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_5_current.32025","endpoint":"inverter","offset":32025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.dc_channel_6_voltage.32026","endpoint":"inverter","offset":32026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.dc_channel_6_current.32027","endpoint":"inverter","offset":32027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.field_32028","endpoint":"inverter","offset":32028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.field_32029","endpoint":"inverter","offset":32029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_channel.field_32030","endpoint":"inverter","offset":32030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"10","unit":"V"},"page":26},
    {"key":"dc_channel.field_32031","endpoint":"inverter","offset":32031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"dc_channel","decode":{"gain":"100","unit":"A"},"page":26},
    {"key":"dc_power.dc_input_power.32064","endpoint":"inverter","offset":32064,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"dc_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"dc.input_power","gate":"base validity/freshness"},"page":27},
    {"key":"ac_voltage.ac_voltage_ab_or_grid.32066","endpoint":"inverter","offset":32066,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.grid_or_ab","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_bc.32067","endpoint":"inverter","offset":32067,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.bc","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_ca.32068","endpoint":"inverter","offset":32068,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":27},
    {"key":"ac_voltage.ac_voltage_a_or_uo.32069","endpoint":"inverter","offset":32069,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"core":{"key":"ac.voltage.a","gate":"profile wiring/output mode"},"page":27},
    {"key":"ac_voltage.ac_voltage_b_or_wo.32070","endpoint":"inverter","offset":32070,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"ac_voltage.ac_voltage_c.32071","endpoint":"inverter","offset":32071,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"ac_voltage","decode":{"gain":"10","unit":"V"},"page":28},
    {"key":"ac_current.ac_current_a_or_grid.32072","endpoint":"inverter","offset":32072,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"core":{"key":"ac.current.grid_or_a","gate":"profile wiring/output mode"},"page":28},
    {"key":"ac_current.ac_current_b.32074","endpoint":"inverter","offset":32074,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":28},
    {"key":"ac_current.ac_current_c.32076","endpoint":"inverter","offset":32076,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"ac_current","decode":{"gain":"1000","unit":"A"},"page":28},
    {"key":"ac_power.daily_peak_active_power.32078","endpoint":"inverter","offset":32078,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":29},
    {"key":"ac_power.active_power.32080","endpoint":"inverter","offset":32080,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"core":{"key":"ac.power.active","gate":"base validity/freshness"},"page":29},
    {"key":"ac_power.reactive_power.32082","endpoint":"inverter","offset":32082,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kVar"},"core":{"key":"ac.power.reactive","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.power_factor.32084","endpoint":"inverter","offset":32084,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"not stated"},"core":{"key":"ac.power_factor","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.grid_frequency.32085","endpoint":"inverter","offset":32085,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"100","unit":"Hz"},"core":{"key":"ac.frequency","gate":"base validity/freshness"},"page":29},
    {"key":"efficiency.conversion_efficiency.32086","endpoint":"inverter","offset":32086,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"efficiency","decode":{"gain":"100","unit":"%"},"core":{"key":"inverter.efficiency","gate":"generation/absorption mode"},"page":29},
    {"key":"scalar.internal_temperature.32087","endpoint":"inverter","offset":32087,"quantity":1,"type":"I16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"10","unit":"°C"},"core":{"key":"inverter.temperature.internal","gate":"base validity/freshness"},"page":29},
    {"key":"scalar.insulation_resistance.32088","endpoint":"inverter","offset":32088,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"scalar","decode":{"gain":"1000","unit":"MΩ"},"page":30},
    {"key":"status_mc.device_state_code.32089","endpoint":"inverter","offset":32089,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"status_mc","decode":{"gain":"not stated","unit":"not stated"},"core":{"key":"status.operating_code","gate":"raw value; exact bit/enum + mode for labels"},"page":31},
    {"key":"fault_code.priority_fault_code.32090","endpoint":"inverter","offset":32090,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"fault_code","decode":{"gain":"not stated","unit":"not stated"},"page":32},
    {"key":"epoch.startup_timestamp.32091","endpoint":"inverter","offset":32091,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":32},
    {"key":"epoch.shutdown_timestamp.32093","endpoint":"inverter","offset":32093,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":32},
    {"key":"ac_power.field_32095","endpoint":"inverter","offset":32095,"quantity":2,"type":"I32","access":"RO","class":"reviewed","functional_class":"ac_power","decode":{"gain":"1000","unit":"kW"},"page":32},
    {"key":"energy.generated_energy_total.32106","endpoint":"inverter","offset":32106,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.total","gate":"freshness + reset boundary"},"page":32},
    {"key":"energy.dc_input_energy_by_unit.32108","endpoint":"inverter","offset":32108,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"epoch.current_period_timestamp.32110","endpoint":"inverter","offset":32110,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":33},
    {"key":"energy.generated_energy_current_hour.32112","endpoint":"inverter","offset":32112,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"energy.generated_energy_current_day.32114","endpoint":"inverter","offset":32114,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"core":{"key":"energy.yield.daily","gate":"freshness + reset boundary"},"page":33},
    {"key":"energy.generated_energy_current_month.32116","endpoint":"inverter","offset":32116,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":33},
    {"key":"energy.generated_energy_current_year.32118","endpoint":"inverter","offset":32118,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":34},
    {"key":"alarm_count_sequence.critical_alarm_count.32151","endpoint":"inverter","offset":32151,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.major_alarm_count.32152","endpoint":"inverter","offset":32152,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.minor_alarm_count.32153","endpoint":"inverter","offset":32153,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.warning_alarm_count.32154","endpoint":"inverter","offset":32154,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"1","unit":"not stated"},"page":34},
    {"key":"alarm_count_sequence.alarm_clear_sequence.32155","endpoint":"inverter","offset":32155,"quantity":1,"type":"U16","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":35},
    {"key":"epoch.previous_hour_timestamp.32156","endpoint":"inverter","offset":32156,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":35},
    {"key":"energy.generated_energy_previous_hour.32158","endpoint":"inverter","offset":32158,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":35},
    {"key":"epoch.previous_day_timestamp.32160","endpoint":"inverter","offset":32160,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":35},
    {"key":"energy.generated_energy_previous_day.32162","endpoint":"inverter","offset":32162,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":35},
    {"key":"epoch.previous_month_timestamp.32164","endpoint":"inverter","offset":32164,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":36},
    {"key":"energy.generated_energy_previous_month.32166","endpoint":"inverter","offset":32166,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":36},
    {"key":"epoch.previous_year_timestamp.32168","endpoint":"inverter","offset":32168,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"s"},"page":36},
    {"key":"energy.generated_energy_previous_year.32170","endpoint":"inverter","offset":32170,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"energy","decode":{"gain":"100","unit":"kWh"},"page":36},
    {"key":"alarm_count_sequence.latest_active_alarm_sequence.32172","endpoint":"inverter","offset":32172,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"alarm_count_sequence.latest_history_alarm_sequence.32174","endpoint":"inverter","offset":32174,"quantity":2,"type":"U32","access":"RO","class":"reviewed","functional_class":"alarm_count_sequence","decode":{"gain":"not stated","unit":"not stated"},"page":37},
    {"key":"pid_scalar.pid_bus_voltage.32176","endpoint":"inverter","offset":32176,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_pv_voltage_max.32177","endpoint":"inverter","offset":32177,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_pv_voltage_min.32178","endpoint":"inverter","offset":32178,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":37},
    {"key":"pid_scalar.pid_negative_ground_voltage_mean.32179","endpoint":"inverter","offset":32179,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_positive_ground_voltage_max.32180","endpoint":"inverter","offset":32180,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_negative_ground_voltage_min.32181","endpoint":"inverter","offset":32181,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":38},
    {"key":"pid_scalar.pid_inverter_class_code.32182","endpoint":"inverter","offset":32182,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"1","unit":"V"},"page":38},
    {"key":"status_raw.iso_feature_bits.32183","endpoint":"inverter","offset":32183,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":39},
    {"key":"status_raw.pid_state_code.32190","endpoint":"inverter","offset":32190,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":39},
    {"key":"pid_scalar.pv_negative_ground_voltage.32191","endpoint":"inverter","offset":32191,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"pid_scalar","decode":{"gain":"10","unit":"V"},"page":39},
    {"key":"status_raw.pid_direction_code.32192","endpoint":"inverter","offset":32192,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":39},
    {"key":"mppt.mppt_1_energy.32212","endpoint":"inverter","offset":32212,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":39},
    {"key":"mppt.mppt_2_energy.32214","endpoint":"inverter","offset":32214,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"mppt.mppt_3_energy.32216","endpoint":"inverter","offset":32216,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"mppt.mppt_4_energy.32218","endpoint":"inverter","offset":32218,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"mppt","decode":{"gain":"100","unit":"kWh"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_1.32252","endpoint":"inverter","offset":32252,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_2.32253","endpoint":"inverter","offset":32253,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_3.32254","endpoint":"inverter","offset":32254,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":40},
    {"key":"alarm_extra.diagnostic_alarm_group_4.32255","endpoint":"inverter","offset":32255,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_5.32256","endpoint":"inverter","offset":32256,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_6.32257","endpoint":"inverter","offset":32257,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_7.32258","endpoint":"inverter","offset":32258,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_8.32259","endpoint":"inverter","offset":32259,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_9.32260","endpoint":"inverter","offset":32260,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":41},
    {"key":"alarm_extra.diagnostic_alarm_group_10.32261","endpoint":"inverter","offset":32261,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_11.32262","endpoint":"inverter","offset":32262,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_12.32263","endpoint":"inverter","offset":32263,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_13.32264","endpoint":"inverter","offset":32264,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_14.32265","endpoint":"inverter","offset":32265,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_15.32266","endpoint":"inverter","offset":32266,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":42},
    {"key":"alarm_extra.diagnostic_alarm_group_16.32267","endpoint":"inverter","offset":32267,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_17.32268","endpoint":"inverter","offset":32268,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_18.32269","endpoint":"inverter","offset":32269,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.field_32270","endpoint":"inverter","offset":32270,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_19.32271","endpoint":"inverter","offset":32271,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.diagnostic_alarm_group_20.32272","endpoint":"inverter","offset":32272,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":43},
    {"key":"alarm_extra.field_32273","endpoint":"inverter","offset":32273,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"alarm_extra","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32300","endpoint":"inverter","offset":32300,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32301","endpoint":"inverter","offset":32301,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32302","endpoint":"inverter","offset":32302,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32303","endpoint":"inverter","offset":32303,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32304","endpoint":"inverter","offset":32304,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":44},
    {"key":"status_raw.field_32305","endpoint":"inverter","offset":32305,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"status_raw.field_32306","endpoint":"inverter","offset":32306,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"status_raw.field_32307","endpoint":"inverter","offset":32307,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":45},
    {"key":"tracker.state_bits.34000","endpoint":"inverter","offset":34000,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"condition":"Bits0–15 index support systems1–16; upper bits reserved. State polarity is not supplied.","page":45},
    {"key":"tracker[1].tilt.34002","endpoint":"inverter","offset":34002,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[1].azimuth.34003","endpoint":"inverter","offset":34003,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[2].tilt.34004","endpoint":"inverter","offset":34004,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":45},
    {"key":"tracker[2].azimuth.34005","endpoint":"inverter","offset":34005,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[3].tilt.34006","endpoint":"inverter","offset":34006,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[3].azimuth.34007","endpoint":"inverter","offset":34007,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[4].tilt.34008","endpoint":"inverter","offset":34008,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[4].azimuth.34009","endpoint":"inverter","offset":34009,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[5].tilt.34010","endpoint":"inverter","offset":34010,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[5].azimuth.34011","endpoint":"inverter","offset":34011,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[6].tilt.34012","endpoint":"inverter","offset":34012,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":46},
    {"key":"tracker[6].azimuth.34013","endpoint":"inverter","offset":34013,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[7].tilt.34014","endpoint":"inverter","offset":34014,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[7].azimuth.34015","endpoint":"inverter","offset":34015,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[8].tilt.34016","endpoint":"inverter","offset":34016,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[8].azimuth.34017","endpoint":"inverter","offset":34017,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[9].tilt.34018","endpoint":"inverter","offset":34018,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[9].azimuth.34019","endpoint":"inverter","offset":34019,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[10].tilt.34020","endpoint":"inverter","offset":34020,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":47},
    {"key":"tracker[10].azimuth.34021","endpoint":"inverter","offset":34021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[11].tilt.34022","endpoint":"inverter","offset":34022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[11].azimuth.34023","endpoint":"inverter","offset":34023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[12].tilt.34024","endpoint":"inverter","offset":34024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[12].azimuth.34025","endpoint":"inverter","offset":34025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[13].tilt.34026","endpoint":"inverter","offset":34026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[13].azimuth.34027","endpoint":"inverter","offset":34027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[14].tilt.34028","endpoint":"inverter","offset":34028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":48},
    {"key":"tracker[14].azimuth.34029","endpoint":"inverter","offset":34029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[15].tilt.34030","endpoint":"inverter","offset":34030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[15].azimuth.34031","endpoint":"inverter","offset":34031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[16].tilt.34032","endpoint":"inverter","offset":34032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker[16].azimuth.34033","endpoint":"inverter","offset":34033,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"100","unit":"°"},"page":49},
    {"key":"tracker.controller_code.34034","endpoint":"inverter","offset":34034,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":49},
    {"key":"tracker.type_code.34035","endpoint":"inverter","offset":34035,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source reports exception03 for an unsupported controller type; retain request/controller context.","page":49},
    {"key":"tracker.mode_code.34036","endpoint":"inverter","offset":34036,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":50},
    {"key":"tracker.count.34037","endpoint":"inverter","offset":34037,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"tracker_scalar","decode":{"gain":"1","unit":"not stated"},"condition":"Dual-axis controller limit8; do not equate sixteen table slots to sixteen installed systems.","page":50},
    {"key":"tracker.access_bits.34038","endpoint":"inverter","offset":34038,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"condition":"Bits0–15 index support-system access1–16; upper bits reserved. Presence polarity is not supplied.","page":50},
    {"key":"tracker.supported_mode_bits.34040","endpoint":"inverter","offset":34040,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"condition":"Bits represent supported work modes, but the bit-to-mode dictionary is missing.","page":50},
    {"key":"tracker[1].fault_general.34075","endpoint":"inverter","offset":34075,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"not stated","unit":"not stated"},"page":50},
    {"key":"tracker[1].fault_vendor.34076","endpoint":"inverter","offset":34076,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":50},
    {"key":"tracker[2].fault_general.34077","endpoint":"inverter","offset":34077,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[2].fault_vendor.34078","endpoint":"inverter","offset":34078,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[3].fault_general.34079","endpoint":"inverter","offset":34079,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[3].fault_vendor.34080","endpoint":"inverter","offset":34080,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[4].fault_general.34081","endpoint":"inverter","offset":34081,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":51},
    {"key":"tracker[4].fault_vendor.34082","endpoint":"inverter","offset":34082,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[5].fault_general.34083","endpoint":"inverter","offset":34083,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[5].fault_vendor.34084","endpoint":"inverter","offset":34084,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[6].fault_general.34085","endpoint":"inverter","offset":34085,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[6].fault_vendor.34086","endpoint":"inverter","offset":34086,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":52},
    {"key":"tracker[7].fault_general.34087","endpoint":"inverter","offset":34087,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[7].fault_vendor.34088","endpoint":"inverter","offset":34088,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[8].fault_general.34089","endpoint":"inverter","offset":34089,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[8].fault_vendor.34090","endpoint":"inverter","offset":34090,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[9].fault_general.34091","endpoint":"inverter","offset":34091,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":53},
    {"key":"tracker[9].fault_vendor.34092","endpoint":"inverter","offset":34092,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[10].fault_general.34093","endpoint":"inverter","offset":34093,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[10].fault_vendor.34094","endpoint":"inverter","offset":34094,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[11].fault_general.34095","endpoint":"inverter","offset":34095,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[11].fault_vendor.34096","endpoint":"inverter","offset":34096,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":54},
    {"key":"tracker[12].fault_general.34097","endpoint":"inverter","offset":34097,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[12].fault_vendor.34098","endpoint":"inverter","offset":34098,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[13].fault_general.34099","endpoint":"inverter","offset":34099,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[13].fault_vendor.34100","endpoint":"inverter","offset":34100,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[14].fault_general.34101","endpoint":"inverter","offset":34101,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":55},
    {"key":"tracker[14].fault_vendor.34102","endpoint":"inverter","offset":34102,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[15].fault_general.34103","endpoint":"inverter","offset":34103,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[15].fault_vendor.34104","endpoint":"inverter","offset":34104,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[16].fault_general.34105","endpoint":"inverter","offset":34105,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"tracker[16].fault_vendor.34106","endpoint":"inverter","offset":34106,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"tracker_flags","literal":{"gain":"1","unit":"not stated"},"page":56},
    {"key":"diagnostic.capacitor_runtime.35000","endpoint":"inverter","offset":35000,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":57},
    {"key":"diagnostic.fan_runtime.35002","endpoint":"inverter","offset":35002,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"hour"},"page":57},
    {"key":"conflict.internal_diagnostic_unknown.35010","endpoint":"inverter","offset":35010,"quantity":1,"type":"U16","access":"RO","class":"conflict","functional_class":"conflict","literal":{"gain":"1","unit":"V"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_1.35021","endpoint":"inverter","offset":35021,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_2.35022","endpoint":"inverter","offset":35022,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_3.35023","endpoint":"inverter","offset":35023,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":57},
    {"key":"diagnostic.internal_diagnostic_temperature_4.35024","endpoint":"inverter","offset":35024,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_5.35025","endpoint":"inverter","offset":35025,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_6.35026","endpoint":"inverter","offset":35026,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_7.35027","endpoint":"inverter","offset":35027,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_8.35028","endpoint":"inverter","offset":35028,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_9.35029","endpoint":"inverter","offset":35029,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":58},
    {"key":"diagnostic.internal_diagnostic_temperature_10.35030","endpoint":"inverter","offset":35030,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.internal_diagnostic_temperature_11.35031","endpoint":"inverter","offset":35031,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.internal_diagnostic_temperature_12.35032","endpoint":"inverter","offset":35032,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"°C"},"page":59},
    {"key":"diagnostic.phase_a_dc_component.35038","endpoint":"inverter","offset":35038,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.phase_b_dc_component.35039","endpoint":"inverter","offset":35039,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.phase_c_dc_component.35040","endpoint":"inverter","offset":35040,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1000","unit":"A"},"page":59},
    {"key":"diagnostic.residual_current.35041","endpoint":"inverter","offset":35041,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"1","unit":"mA"},"page":60},
    {"key":"diagnostic.positive_bus_voltage.35042","endpoint":"inverter","offset":35042,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"diagnostic.negative_bus_voltage.35043","endpoint":"inverter","offset":35043,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"diagnostic.negative_bus_ground_voltage.35044","endpoint":"inverter","offset":35044,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"diagnostic","decode":{"gain":"10","unit":"V"},"page":60},
    {"key":"status_raw.iv_scan_state_code.35094","endpoint":"inverter","offset":35094,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":60},
    {"key":"status_raw.iv_scan_capability_code.35095","endpoint":"inverter","offset":35095,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":60},
    {"key":"network.management_address.35102","endpoint":"inverter","offset":35102,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"condition":"0xFFFFFFFF marks no NMS connection; do not expose it as an IPv4 endpoint.","page":61},
    {"key":"network.wifi_signal_code.35104","endpoint":"inverter","offset":35104,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":61},
    {"key":"network.wifi_scan_code.35105","endpoint":"inverter","offset":35105,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":61},
    {"key":"network.wifi_mac_bytes.35106","endpoint":"inverter","offset":35106,"quantity":3,"type":"MLD","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":61},
    {"key":"network.ntp_status.35112","endpoint":"inverter","offset":35112,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_known","decode":{"gain":"1","unit":"not stated"},"condition":"0=normal synchronization; 1=abnormal.","page":62},
    {"key":"network.ntp_last_time.35113","endpoint":"inverter","offset":35113,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"1","unit":"not stated"},"page":62},
    {"key":"status_raw.activation_state_code.35115","endpoint":"inverter","offset":35115,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":62},
    {"key":"network.cellular_usage_month.35116","endpoint":"inverter","offset":35116,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":62},
    {"key":"network.cellular_remaining_month.35118","endpoint":"inverter","offset":35118,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":62},
    {"key":"network.cellular_usage_daily_average.35120","endpoint":"inverter","offset":35120,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"100","unit":"MB"},"page":63},
    {"key":"network.cellular_traffic_status.35122","endpoint":"inverter","offset":35122,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":63},
    {"key":"network.router_connect_duration.35124","endpoint":"inverter","offset":35124,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"s"},"page":63},
    {"key":"network.router_status.35125","endpoint":"inverter","offset":35125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"Only subset established:0 lacks configured connection information;3 is a failed connection after route/password prerequisites. Other values remain raw.","page":63},
    {"key":"network.ethernet_status.35126","endpoint":"inverter","offset":35126,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_known","decode":{"gain":"1","unit":"not stated"},"condition":"0=disconnected;1=connecting;2=connected;3=failed.","page":63},
    {"key":"license.iv_authorization.35136","endpoint":"inverter","offset":35136,"quantity":2,"type":"Bitfield32","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"1","unit":"not stated"},"page":64},
    {"key":"license.iv_status.35138","endpoint":"inverter","offset":35138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"not stated","unit":"not stated"},"page":64},
    {"key":"license.iv_expiry.35139","endpoint":"inverter","offset":35139,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"0xF2A52380 is the source permanent-license marker;0 or0xFFFFFFFF means no license. Do not convert these markers to ordinary expiry dates.","page":64},
    {"key":"license.loaded_time.35141","endpoint":"inverter","offset":35141,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"page":65},
    {"key":"license.revoked_time.35143","endpoint":"inverter","offset":35143,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"0xFFFFFFFF means not deregistered, not an ordinary epoch.","page":65},
    {"key":"license.serial.35145","endpoint":"inverter","offset":35145,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"not stated"},"page":65},
    {"key":"license.revocation_code.35155","endpoint":"inverter","offset":35155,"quantity":64,"type":"STR","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"not stated"},"page":65},
    {"key":"license.required_features.35219","endpoint":"inverter","offset":35219,"quantity":2,"type":"E16","access":"RO","class":"raw-only","functional_class":"license_unknown","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source says a set bit means licensed and a cleared bit means no license required on this model; bit identities are absent and literal E16/2-word encoding is unresolved.","page":65},
    {"key":"license.string_monitoring_status.35221","endpoint":"inverter","offset":35221,"quantity":1,"type":"E16","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"not stated","unit":"not stated"},"condition":"0=no license;1=normal;2=grace;3=deregistered;4=serial mismatch;5=expired.","page":65},
    {"key":"license.string_monitoring_expiry.35222","endpoint":"inverter","offset":35222,"quantity":2,"type":"EpochSecond","access":"RO","class":"conditional","functional_class":"license","decode":{"gain":"1","unit":"s"},"condition":"For normal feature state,0xF2A52380 means permanent; for abnormal feature state,0 or0xFFFFFFFF is unavailable.","page":66},
    {"key":"network.cellular_status.35249","endpoint":"inverter","offset":35249,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":66},
    {"key":"network.cellular_ip.35250","endpoint":"inverter","offset":35250,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_netmask.35252","endpoint":"inverter","offset":35252,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_imei.35254","endpoint":"inverter","offset":35254,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_signal.35264","endpoint":"inverter","offset":35264,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_pin_attempts.35265","endpoint":"inverter","offset":35265,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"1","unit":"not stated"},"page":66},
    {"key":"network.cellular_pin_status.35266","endpoint":"inverter","offset":35266,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"network_enum","literal":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"block.active_adjustment_block.35300","endpoint":"inverter","offset":35300,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"block.reactive_adjustment_block.35304","endpoint":"inverter","offset":35304,"quantity":4,"type":"MLD","access":"RO","class":"conditional","functional_class":"block","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"upgrade.result_marker.36033","endpoint":"inverter","offset":36033,"quantity":1,"type":"E16","access":"RO","class":"conditional","functional_class":"upgrade_marker","decode":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"status_raw.field_37000","endpoint":"inverter","offset":37000,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":67},
    {"key":"meter_enum.field_37100","endpoint":"inverter","offset":37100,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":68},
    {"key":"meter_scalar.field_37101","endpoint":"inverter","offset":37101,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37103","endpoint":"inverter","offset":37103,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37105","endpoint":"inverter","offset":37105,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":68},
    {"key":"meter_scalar.field_37107","endpoint":"inverter","offset":37107,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37109","endpoint":"inverter","offset":37109,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37111","endpoint":"inverter","offset":37111,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"A"},"page":68},
    {"key":"meter_scalar.field_37113","endpoint":"inverter","offset":37113,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":68},
    {"key":"meter_scalar.field_37115","endpoint":"inverter","offset":37115,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"Var"},"page":69},
    {"key":"meter_scalar.field_37117","endpoint":"inverter","offset":37117,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1000","unit":"not stated"},"page":69},
    {"key":"meter_scalar.field_37118","endpoint":"inverter","offset":37118,"quantity":1,"type":"I16","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"Hz"},"page":69},
    {"key":"meter_scalar.field_37119","endpoint":"inverter","offset":37119,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":69},
    {"key":"meter_scalar.field_37121","endpoint":"inverter","offset":37121,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kWh"},"page":69},
    {"key":"meter_scalar.field_37123","endpoint":"inverter","offset":37123,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"100","unit":"kVarh"},"page":69},
    {"key":"meter_enum.field_37125","endpoint":"inverter","offset":37125,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":69},
    {"key":"meter_scalar.field_37126","endpoint":"inverter","offset":37126,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":69},
    {"key":"meter_scalar.field_37128","endpoint":"inverter","offset":37128,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"meter_scalar.field_37130","endpoint":"inverter","offset":37130,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"10","unit":"V"},"page":70},
    {"key":"meter_scalar.field_37132","endpoint":"inverter","offset":37132,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_scalar.field_37134","endpoint":"inverter","offset":37134,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_scalar.field_37136","endpoint":"inverter","offset":37136,"quantity":2,"type":"I32","access":"RO","class":"conditional","functional_class":"meter_scalar","decode":{"gain":"1","unit":"W"},"condition":"Positive is grid export; negative is grid import for this exact meter row.","page":70},
    {"key":"meter_enum.field_37138","endpoint":"inverter","offset":37138,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"meter_enum","literal":{"gain":"not stated","unit":"not stated"},"page":70},
    {"key":"optimizer.count_total.37200","endpoint":"inverter","offset":37200,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.count_online.37201","endpoint":"inverter","offset":37201,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.feature_sequence.37202","endpoint":"inverter","offset":37202,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":71},
    {"key":"optimizer.location_progress_code.37203","endpoint":"inverter","offset":37203,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":71},
    {"key":"optimizer.log_export_progress_code.37204","endpoint":"inverter","offset":37204,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":71},
    {"key":"optimizer.realtime_query_progress_code.37205","endpoint":"inverter","offset":37205,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.location_status.37206","endpoint":"inverter","offset":37206,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.count_found.37207","endpoint":"inverter","offset":37207,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":72},
    {"key":"optimizer.relative_location_status.37208","endpoint":"inverter","offset":37208,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":72},
    {"key":"optimizer.layout_save_progress.37209","endpoint":"inverter","offset":37209,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_progress","decode":{"gain":"1","unit":"%"},"condition":"0xFFFF is save failure, not 65535 percent.","page":72},
    {"key":"optimizer.layout_sequence.37210","endpoint":"inverter","offset":37210,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_count","decode":{"gain":"1","unit":"not stated"},"page":73},
    {"key":"optimizer.disconnection_progress.37211","endpoint":"inverter","offset":37211,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"optimizer_progress","decode":{"gain":"1","unit":"%"},"condition":"Error codes:0xFE02 island-mode prohibition;FE03 test active;FE04 search active;FE05 long-string identification;FE07 log export;FE08 rapid shutdown;FE09 dark or all offline;FFF0 has contradictory configured/not-configured wording;FFF1 weak light;FFF2 output-voltage abnormal. Progress range is not stated in this row; do not infer0–100 or initiate a test.","page":74},
    {"key":"optimizer.disconnection_status.37212","endpoint":"inverter","offset":37212,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.network_status.37250","endpoint":"inverter","offset":37250,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.network_count.37251","endpoint":"inverter","offset":37251,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.neighbor_count.37252","endpoint":"inverter","offset":37252,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"network_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":75},
    {"key":"dc_mbus.rapid_shutdown_selftest.37253","endpoint":"inverter","offset":37253,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"0 means never executed in the system lifetime; prior result is retained across power loss. Other result codes are undefined here.","page":75},
    {"key":"dc_mbus.running_status.37254","endpoint":"inverter","offset":37254,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"optimizer_enum","literal":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"dc_mbus.serial.37255","endpoint":"inverter","offset":37255,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"gateway.serial.37400","endpoint":"inverter","offset":37400,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.kind.37410","endpoint":"inverter","offset":37410,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":76},
    {"key":"gateway.device_capacity.37429","endpoint":"inverter","offset":37429,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.radio_technology.37430","endpoint":"inverter","offset":37430,"quantity":10,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.carrier.37440","endpoint":"inverter","offset":37440,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"1","unit":"not stated"},"page":76},
    {"key":"gateway.online_inverter_capacity.37470","endpoint":"inverter","offset":37470,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1000","unit":"kW"},"condition":"Capacity sums online grid-tied inverters only; it is not total plant capacity.","page":76},
    {"key":"gateway.control_ratio.37472","endpoint":"inverter","offset":37472,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"1000","unit":"not stated"},"condition":"Ratio relates current control percentage to the utility-delivered percentage; not an autonomous setpoint.","page":77},
    {"key":"gateway.current_percentage.37474","endpoint":"inverter","offset":37474,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"10","unit":"%"},"page":77},
    {"key":"gateway.scheduling_server_status.37475","endpoint":"inverter","offset":37475,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"The scope is a Japan-specific third-party-management scheduling-server scenario; do not generalize to all sites.","page":77},
    {"key":"gateway.scheduling_connection_result.37476","endpoint":"inverter","offset":37476,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":77},
    {"key":"gateway.scheduling_connection_time.37477","endpoint":"inverter","offset":37477,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"epoch","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.firmware.37479","endpoint":"inverter","offset":37479,"quantity":15,"type":"STR","access":"RO","class":"conditional","functional_class":"network_identity","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.connected_count.37494","endpoint":"inverter","offset":37494,"quantity":1,"type":"U16","access":"RO","class":"conditional","functional_class":"gateway_scalar","decode":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"gateway.silence_handover.37496","endpoint":"inverter","offset":37496,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"condition":"App/dongle silence handover context; no generic device-online meaning.","page":78},
    {"key":"gateway.upgrade_status.37497","endpoint":"inverter","offset":37497,"quantity":1,"type":"E16","access":"RO","class":"raw-only","functional_class":"gateway_enum","literal":{"gain":"not stated","unit":"not stated"},"page":78},
    {"key":"status.integrated_raw.37518","endpoint":"inverter","offset":37518,"quantity":1,"type":"Bitfield16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"not stated","unit":"not stated"},"page":79},
    {"key":"capability.integrated_status_raw.37519","endpoint":"inverter","offset":37519,"quantity":1,"type":"U16","access":"RO","class":"raw-only","functional_class":"status_raw","literal":{"gain":"1","unit":"not stated"},"page":79},
    {"key":"prediction.predicted_mppt_power.42056","endpoint":"inverter","offset":42056,"quantity":2,"type":"U32","access":"RO","class":"conditional","functional_class":"prediction","decode":{"gain":"1000","unit":"kW"},"page":93}
  ],
  "controls": [
    {"key":"mc.control.local_epoch_time","endpoint":"inverter","offset":40000,"quantity":2,"type":"EpochSecond","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"1","unit":"s"},"condition":"Local-time epoch field; do not substitute UTC or assume timezone.","page":79},
    {"key":"mc.control.qu_mode","endpoint":"inverter","offset":40037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":79},
    {"key":"mc.control.qu_trigger_power","endpoint":"inverter","offset":40038,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":80},
    {"key":"mc.control.fixed_active_limit_low_resolution","endpoint":"inverter","offset":40120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"kW"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":80},
    {"key":"mc.control.power_factor_target","endpoint":"inverter","offset":40122,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":80},
    {"key":"mc.control.reactive_ratio_target","endpoint":"inverter","offset":40123,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Q/S is converted to a fixed reactive quantity using Smax.","page":80},
    {"key":"mc.control.reactive_adjustment_time","endpoint":"inverter","offset":40124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Curve adjustment-time association is documented; no same-frame requirement or universal update order follows.","page":81},
    {"key":"mc.control.active_percent_limit","endpoint":"inverter","offset":40125,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Fine active-power adjustment interface.","page":81},
    {"key":"mc.control.fixed_active_limit_watts","endpoint":"inverter","offset":40126,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"1","unit":"W"},"condition":"Range0..Pmax; Pmax is a live/profile-dependent bound.","page":81},
    {"key":"mc.control.night_reactive_ratio","endpoint":"inverter","offset":40128,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"not stated"},"condition":"Q/S is converted to a fixed reactive quantity using Smax.","page":82},
    {"key":"mc.control.night_reactive_power","endpoint":"inverter","offset":40129,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1000","unit":"kVar"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":82},
    {"key":"mc.control.cosphi_pn_curve","endpoint":"inverter","offset":40133,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":82},
    {"key":"mc.control.qu_characteristic_curve","endpoint":"inverter","offset":40154,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":82},
    {"key":"mc.control.pfu_characteristic_curve","endpoint":"inverter","offset":40175,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":82},
    {"key":"mc.control.curve_reactive_adjustment_time","endpoint":"inverter","offset":40196,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"reactive_power","literal":{"gain":"1","unit":"s"},"condition":"Curve adjustment-time association is documented; no same-frame requirement or universal update order follows.","page":83},
    {"key":"mc.control.qu_exit_power","endpoint":"inverter","offset":40198,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":83},
    {"key":"mc.control.distributed_active_percent","endpoint":"inverter","offset":40199,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"active_power","literal":{"gain":"10","unit":"%"},"condition":"Distributed/backflow-control context; limits active output during underfrequency power increase.","page":83},
    {"key":"mc.control.start_command","endpoint":"inverter","offset":40200,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":83},
    {"key":"mc.control.stop_command","endpoint":"inverter","offset":40201,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":83},
    {"key":"mc.control.rapid_switch_command","endpoint":"inverter","offset":40202,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"This shutdown path does not follow the ordinary shutdown gradient.","page":84},
    {"key":"mc.control.reset_command","endpoint":"inverter","offset":40205,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"lifecycle","literal":{"gain":"not stated","unit":"not stated"},"condition":"DSP replies before resetting; monitoring replies northbound after normal DSP response and resets3s later. Failed response prevents the described restart. This sequence does not establish retry safety.","page":84},
    {"key":"mc.control.maintenance.field_40206","endpoint":"inverter","offset":40206,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Values0..1;1 triggers restart plus insulation diagnosis.","page":84},
    {"key":"mc.control.external_io.field_40300","endpoint":"inverter","offset":40300,"quantity":33,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":84},
    {"key":"mc.control.qp_curve","endpoint":"inverter","offset":40354,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":85},
    {"key":"mc.control.qu_minimum_power_factor","endpoint":"inverter","offset":40375,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1000","unit":"not stated"},"condition":"Country-code-dependent PF limitation of Q-U output; source gives a0..1 EN50549 context and a special zero meaning. Defaults are documentary only.","page":85},
    {"key":"mc.control.qu_activation_delay","endpoint":"inverter","offset":40376,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"s"},"condition":"Q-U activation delay depends on country code; Italian CEI context differs from other source defaults.","page":85},
    {"key":"mc.control.time.field_40500","endpoint":"inverter","offset":40500,"quantity":2,"type":"EpochSecond","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"s"},"condition":"Explicit UTC clock field, distinct from the local clock at40000.","page":85},
    {"key":"mc.control.grid_code","endpoint":"inverter","offset":42000,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"not stated"},"condition":"Select only a code documented in this exact edition grid-code catalogue.","page":86},
    {"key":"mc.control.output_mode","endpoint":"inverter","offset":42001,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only scope; source currently describes three-phase three-wire only.","page":86},
    {"key":"mc.control.nominal_voltage","endpoint":"inverter","offset":42002,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"V"},"condition":"Nominal voltage reference Vn.","page":86},
    {"key":"mc.control.nominal_frequency","endpoint":"inverter","offset":42003,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"grid_profile","literal":{"gain":"1","unit":"Hz"},"condition":"Nominal frequency reference Fn.","page":86},
    {"key":"mc.control.device_label.field_42012","endpoint":"inverter","offset":42012,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"1","unit":"not stated"},"condition":"Replacement model identifier; invalid/default0xFFFF means replacement requirement is not set. Exact model dictionary required.","page":86},
    {"key":"mc.control.remote_scheduling","endpoint":"inverter","offset":42014,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Disabling scheduling locks the inverter. Numeric0/1 meanings are explicit in MC, not automatically transferred to MA.","page":86},
    {"key":"mc.control.reactive_ramp","endpoint":"inverter","offset":42015,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":87},
    {"key":"mc.control.active_ramp","endpoint":"inverter","offset":42017,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Bounds rate of change caused by scheduling commands.","page":87},
    {"key":"mc.control.instruction_lifetime","endpoint":"inverter","offset":42019,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1","unit":"s"},"condition":"Zero denotes permanent command lifetime in this source.","page":87},
    {"key":"mc.control.apparent_power_limit","endpoint":"inverter","offset":42021,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVA"},"condition":"Range depends on maximum active power and Smax.","page":87},
    {"key":"mc.control.active_power_limit","endpoint":"inverter","offset":42023,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"condition":"Range0.1..Pmax.","page":87},
    {"key":"mc.control.apparent_reference_disputed_unit","endpoint":"inverter","offset":42025,"quantity":2,"type":"U32","access":"RW","class":"no-send","functional_class":"power_limits","literal":{"gain":"1000","unit":"kVar"},"condition":"Apparent/reference-power meaning conflicts with literal kVar; do not silently change unit to kVA.","page":88},
    {"key":"mc.control.active_power_reference","endpoint":"inverter","offset":42027,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"power_limits","literal":{"gain":"1000","unit":"kW"},"condition":"Active-scheduling reference is related to the apparent-power lower bound; preserve the coupled capacity constraints.","page":88},
    {"key":"mc.control.ramps_42029","endpoint":"inverter","offset":42029,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"min/100%"},"condition":"Irradiance-driven power-change policy is described in a China-standard context, not a general selected setting.","page":88},
    {"key":"mc.control.ramps_42030","endpoint":"inverter","offset":42030,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":88},
    {"key":"mc.control.curve_aux_42032","endpoint":"inverter","offset":42032,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":88},
    {"key":"mc.control.external_io_42033","endpoint":"inverter","offset":42033,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":89},
    {"key":"mc.control.external_io_42034","endpoint":"inverter","offset":42034,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":89},
    {"key":"mc.control.frequency_power_42040","endpoint":"inverter","offset":42040,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":89},
    {"key":"mc.control.frequency_power_42041","endpoint":"inverter","offset":42041,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":89},
    {"key":"mc.control.frequency_power_42042","endpoint":"inverter","offset":42042,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":90},
    {"key":"mc.control.frequency_power_42043","endpoint":"inverter","offset":42043,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1000","unit":"Hz"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":90},
    {"key":"mc.control.microgrid.field_42044","endpoint":"inverter","offset":42044,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":90},
    {"key":"mc.control.microgrid.field_42045","endpoint":"inverter","offset":42045,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":90},
    {"key":"mc.control.pv_configuration_42046","endpoint":"inverter","offset":42046,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":90},
    {"key":"mc.control.pv_configuration_42047","endpoint":"inverter","offset":42047,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":91},
    {"key":"mc.control.pid_42048","endpoint":"inverter","offset":42048,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":91},
    {"key":"mc.control.pv_configuration_42049","endpoint":"inverter","offset":42049,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":91},
    {"key":"mc.control.isolation_mode","endpoint":"inverter","offset":42050,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"grid_profile","literal":{"gain":"not stated","unit":"not stated"},"condition":"RW conflicts with customer-read-only isolation scope.","page":91},
    {"key":"mc.control.frequency_power_42051","endpoint":"inverter","offset":42051,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":91},
    {"key":"mc.control.frequency_power_42052","endpoint":"inverter","offset":42052,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":92},
    {"key":"mc.control.frequency_power_42053","endpoint":"inverter","offset":42053,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Frequency-sensitive initial delay is identified as a Polish-specific setting.","page":92},
    {"key":"mc.control.pv_configuration_42054","endpoint":"inverter","offset":42054,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":92},
    {"key":"mc.control.pv_configuration_42055","endpoint":"inverter","offset":42055,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":92},
    {"key":"mc.control.startup_recovery_42061","endpoint":"inverter","offset":42061,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":93},
    {"key":"mc.control.startup_recovery_42062","endpoint":"inverter","offset":42062,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":93},
    {"key":"mc.control.communication_fallback_42063","endpoint":"inverter","offset":42063,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Parallel-system communication-loss policy has PCS-specific precedence; source default timeout is not a universal safety policy.","page":93},
    {"key":"mc.control.communication_fallback_42064","endpoint":"inverter","offset":42064,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":94},
    {"key":"mc.control.quality_42065","endpoint":"inverter","offset":42065,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"quality","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":94},
    {"key":"mc.control.rcd_42066","endpoint":"inverter","offset":42066,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"rcd","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":94},
    {"key":"mc.control.pid_42067","endpoint":"inverter","offset":42067,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":94},
    {"key":"mc.control.protection.field_42068","endpoint":"inverter","offset":42068,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"protection","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":94},
    {"key":"mc.control.pid_42069","endpoint":"inverter","offset":42069,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":95},
    {"key":"mc.control.pid_42070","endpoint":"inverter","offset":42070,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":95},
    {"key":"mc.control.communication_fallback_42072","endpoint":"inverter","offset":42072,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"s"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":95},
    {"key":"mc.control.afci_42073","endpoint":"inverter","offset":42073,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":95},
    {"key":"mc.control.afci_42074","endpoint":"inverter","offset":42074,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"afci","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":95},
    {"key":"mc.control.communication_fallback_42075","endpoint":"inverter","offset":42075,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Gates fallback after northbound communication loss.","page":96},
    {"key":"mc.control.communication_fallback_42076","endpoint":"inverter","offset":42076,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":96},
    {"key":"mc.control.communication_fallback_42077","endpoint":"inverter","offset":42077,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"10","unit":"kW"},"condition":"Requires failure protection enabled and fixed-value active-power fallback mode.","page":96},
    {"key":"mc.control.communication_fallback_42079","endpoint":"inverter","offset":42079,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"not stated","unit":"not stated"},"condition":"Available only under enabled communication-failure protection; numeric mode values require their own dictionary.","page":97},
    {"key":"mc.control.frequency_slope_42080","endpoint":"inverter","offset":42080,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":97},
    {"key":"mc.control.frequency_slope_42081","endpoint":"inverter","offset":42081,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"Hz/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":97},
    {"key":"mc.control.frequency_slope_42082","endpoint":"inverter","offset":42082,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_slope","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":97},
    {"key":"mc.control.communication_fallback_42083","endpoint":"inverter","offset":42083,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1000","unit":"not stated"},"condition":"Requires failure protection enabled and Q/S reactive fallback mode.","page":98},
    {"key":"mc.control.normal_connection_42084","endpoint":"inverter","offset":42084,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":98},
    {"key":"mc.control.normal_connection_42085","endpoint":"inverter","offset":42085,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"10","unit":"V"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":98},
    {"key":"mc.control.normal_connection_42086","endpoint":"inverter","offset":42086,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":99},
    {"key":"mc.control.normal_connection_42087","endpoint":"inverter","offset":42087,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"normal_connection","literal":{"gain":"100","unit":"Hz"},"condition":"Normal-reconnection parameter; do not mix with post-fault recovery fields.","page":99},
    {"key":"mc.control.startup_recovery_42088","endpoint":"inverter","offset":42088,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":99},
    {"key":"mc.control.startup_recovery_42089","endpoint":"inverter","offset":42089,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"10","unit":"V"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":100},
    {"key":"mc.control.startup_recovery_42090","endpoint":"inverter","offset":42090,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":100},
    {"key":"mc.control.startup_recovery_42091","endpoint":"inverter","offset":42091,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"100","unit":"Hz"},"condition":"Post-fault-reconnection parameter; operating choices require the applicable grid review.","page":100},
    {"key":"mc.control.startup_recovery_42092","endpoint":"inverter","offset":42092,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":101},
    {"key":"mc.control.insulation_threshold","endpoint":"inverter","offset":42097,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"1000","unit":"MΩ"},"condition":"Insulation threshold range depends on DC class:600V0.02..1.5;1000V0.033..1.5;1500V0.05..1.5. These are documentary ranges, not selected thresholds.","page":101},
    {"key":"mc.control.insulation_42098","endpoint":"inverter","offset":42098,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":101},
    {"key":"mc.control.insulation_42099","endpoint":"inverter","offset":42099,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"insulation","literal":{"gain":"10","unit":"°"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":101},
    {"key":"mc.control.ramps_42100","endpoint":"inverter","offset":42100,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Post-grid-fault power recovery gradient.","page":102},
    {"key":"mc.control.curve_aux_42101","endpoint":"inverter","offset":42101,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":102},
    {"key":"mc.control.curve_aux_42102","endpoint":"inverter","offset":42102,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":102},
    {"key":"mc.control.ramps_42103","endpoint":"inverter","offset":42103,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":102},
    {"key":"mc.control.startup_recovery_42104","endpoint":"inverter","offset":42104,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":102},
    {"key":"mc.control.startup_recovery_42105","endpoint":"inverter","offset":42105,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"1","unit":"ms"},"condition":"Requires enabled rapid startup after grid fault.","page":103},
    {"key":"mc.control.ramps_42107","endpoint":"inverter","offset":42107,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"1000","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":103},
    {"key":"mc.control.ramps_42109","endpoint":"inverter","offset":42109,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"10","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":103},
    {"key":"mc.control.ride_through_42110","endpoint":"inverter","offset":42110,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":103},
    {"key":"mc.control.grid_jump_threshold","endpoint":"inverter","offset":42111,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"%"},"condition":"Source restricts setting to VDE4120 context.","page":103},
    {"key":"mc.control.ride_through_42112","endpoint":"inverter","offset":42112,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":104},
    {"key":"mc.control.ride_through_42113","endpoint":"inverter","offset":42113,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":104},
    {"key":"mc.control.ride_through_42114","endpoint":"inverter","offset":42114,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":104},
    {"key":"mc.control.protection.field_42115","endpoint":"inverter","offset":42115,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"protection","literal":{"gain":"not stated","unit":"not stated"},"condition":"MC scope mentions a Japanese20KTL-M3 scenario not in this MC model list; do not infer applicability to the listed50KTL models.","page":104},
    {"key":"mc.control.rapid_restart_mode","endpoint":"inverter","offset":42116,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"startup_recovery","literal":{"gain":"not stated","unit":"not stated"},"condition":"0 follows ordinary restart;1 selects rapid restart after a qualifying short grid interruption. Skipped checks and interruption criteria require licensed review.","page":105},
    {"key":"mc.control.ride_through_42118","endpoint":"inverter","offset":42118,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":105},
    {"key":"mc.control.ride_through_42119","endpoint":"inverter","offset":42119,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source default differs for BDEW versus other profiles; no universal default selected.","page":105},
    {"key":"mc.control.ride_through_42120","endpoint":"inverter","offset":42120,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"LVRT entry threshold; exact grid-profile predicate required.","page":106},
    {"key":"mc.control.ride_through_42121","endpoint":"inverter","offset":42121,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Controls voltage-protection masking during LVRT/HVRT; not a generic enable field.","page":106},
    {"key":"mc.control.ride_through_42122","endpoint":"inverter","offset":42122,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Positive/negative-sequence reactive compensation during LVRT.","page":106},
    {"key":"mc.control.vrt_exit_hysteresis","endpoint":"inverter","offset":42123,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Recovery thresholds relate to entry threshold plus LVRT hysteresis or minus HVRT hysteresis; no atomic-write sequence specified.","page":107},
    {"key":"mc.control.ride_through_42124","endpoint":"inverter","offset":42124,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":107},
    {"key":"mc.control.ride_through_42125","endpoint":"inverter","offset":42125,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":107},
    {"key":"mc.control.ride_through_42126","endpoint":"inverter","offset":42126,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":107},
    {"key":"mc.control.ride_through_42127","endpoint":"inverter","offset":42127,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"10","unit":"not stated"},"condition":"Positive/negative-sequence reactive compensation during LVRT.","page":108},
    {"key":"mc.control.ride_through_42128","endpoint":"inverter","offset":42128,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":108},
    {"key":"mc.control.islanding_42129","endpoint":"inverter","offset":42129,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":108},
    {"key":"mc.control.islanding_42130","endpoint":"inverter","offset":42130,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":109},
    {"key":"mc.control.islanding_42131","endpoint":"inverter","offset":42131,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"islanding","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":109},
    {"key":"mc.control.external_io_42132","endpoint":"inverter","offset":42132,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":109},
    {"key":"mc.control.ride_through_42133","endpoint":"inverter","offset":42133,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"1","unit":"%"},"condition":"Reactive-current limit is relative to rated current during LVRT.","page":109},
    {"key":"mc.control.lvrt_zero_current_threshold_conflict","endpoint":"inverter","offset":42134,"quantity":1,"type":"U16","access":"RW","class":"no-send","functional_class":"ride_through","literal":{"gain":"10","unit":"V"},"condition":"Source branches must be kept edition-specific: MC repeats the same outcome; MA names a distinct fallback.","page":109},
    {"key":"mc.control.ride_through_42135","endpoint":"inverter","offset":42135,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ride_through","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":110},
    {"key":"mc.control.rcd_42136","endpoint":"inverter","offset":42136,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"rcd","literal":{"gain":"10","unit":"mA"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":110},
    {"key":"mc.control.voltage_rise_42138","endpoint":"inverter","offset":42138,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":110},
    {"key":"mc.control.voltage_rise_reactive_point","endpoint":"inverter","offset":42139,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active derating voltage threshold must exceed reactive-adjustment threshold; transaction order/recovery is unspecified.","page":110},
    {"key":"mc.control.voltage_rise_active_point","endpoint":"inverter","offset":42140,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"voltage_rise","literal":{"gain":"10","unit":"%"},"condition":"Active derating voltage threshold must exceed reactive-adjustment threshold; transaction order/recovery is unspecified.","page":110},
    {"key":"mc.control.frequency_power_42141","endpoint":"inverter","offset":42141,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Frequency-sensitive behavior is described in a G99 context; source mention is not a current legal/compliance conclusion.","page":111},
    {"key":"mc.control.frequency_power_42142","endpoint":"inverter","offset":42142,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Frequency-sensitive behavior is described in a G99 context; source mention is not a current legal/compliance conclusion.","page":111},
    {"key":"mc.control.frequency_power_42143","endpoint":"inverter","offset":42143,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":111},
    {"key":"mc.control.frequency_power_42144","endpoint":"inverter","offset":42144,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":112},
    {"key":"mc.control.frequency_power_42145","endpoint":"inverter","offset":42145,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":112},
    {"key":"mc.control.frequency_power_42146","endpoint":"inverter","offset":42146,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":112},
    {"key":"mc.control.frequency_power_42147","endpoint":"inverter","offset":42147,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":112},
    {"key":"mc.control.frequency_power_42148","endpoint":"inverter","offset":42148,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Overfrequency power reduction has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":113},
    {"key":"mc.control.frequency_power_42151","endpoint":"inverter","offset":42151,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"not stated","unit":"not stated"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":113},
    {"key":"mc.control.frequency_power_42152","endpoint":"inverter","offset":42152,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%/min"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":113},
    {"key":"mc.control.lvrt_curve","endpoint":"inverter","offset":42155,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"LVRT curve payload refers to a key-information definition; no guessed internal byte layout.","page":114},
    {"key":"mc.control.frequency_power_42176","endpoint":"inverter","offset":42176,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":114},
    {"key":"mc.control.frequency_power_42177","endpoint":"inverter","offset":42177,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"%"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":114},
    {"key":"mc.control.frequency_power_42178","endpoint":"inverter","offset":42178,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":115},
    {"key":"mc.control.frequency_power_42179","endpoint":"inverter","offset":42179,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"100","unit":"Hz"},"condition":"Underfrequency power increase has distinct entry, stop, exit and recovery quantities; require exact enabled mode and country profile.","page":115},
    {"key":"mc.control.pid_42180","endpoint":"inverter","offset":42180,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":115},
    {"key":"mc.control.pid_reserved_voltage","endpoint":"inverter","offset":42181,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"10","unit":"V"},"condition":"Reserved/test-only interface; not an exposed general control.","page":115},
    {"key":"mc.control.pid_reserved_mode","endpoint":"inverter","offset":42182,"quantity":1,"type":"E16","access":"RW","class":"no-send","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Reserved/test-only interface; not an exposed general control.","page":115},
    {"key":"mc.control.pid_42183","endpoint":"inverter","offset":42183,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":116},
    {"key":"mc.control.japan_broadcast_active_ramp","endpoint":"inverter","offset":42192,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"remote_dispatch","literal":{"gain":"1000","unit":"%/s"},"condition":"SmartLogger-specific broadcast path for Japanese remote output; no generic incremental-reporting assumption.","page":116},
    {"key":"mc.control.qu_curve_alternate","endpoint":"inverter","offset":42200,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":116},
    {"key":"mc.control.pu_curve","endpoint":"inverter","offset":42221,"quantity":21,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"curve_blocks","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":116},
    {"key":"mc.control.pu_adjustment_time","endpoint":"inverter","offset":42242,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"curve_aux","literal":{"gain":"100","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":116},
    {"key":"mc.control.ten_minute_undervoltage_threshold","endpoint":"inverter","offset":42287,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":116},
    {"key":"mc.control.ten_minute_undervoltage_duration","endpoint":"inverter","offset":42288,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":117},
    {"key":"mc.control.ten_minute_overvoltage_threshold","endpoint":"inverter","offset":42290,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":117},
    {"key":"mc.control.ten_minute_overvoltage_duration","endpoint":"inverter","offset":42291,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":117},
    {"key":"mc.control.overvoltage_level_1_threshold","endpoint":"inverter","offset":42293,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":117},
    {"key":"mc.control.overvoltage_level_1_duration","endpoint":"inverter","offset":42294,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":118},
    {"key":"mc.control.overvoltage_level_2_threshold","endpoint":"inverter","offset":42296,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":118},
    {"key":"mc.control.overvoltage_level_2_duration","endpoint":"inverter","offset":42297,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":118},
    {"key":"mc.control.overvoltage_level_3_threshold","endpoint":"inverter","offset":42299,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":118},
    {"key":"mc.control.overvoltage_level_3_duration","endpoint":"inverter","offset":42300,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":119},
    {"key":"mc.control.overvoltage_level_4_threshold","endpoint":"inverter","offset":42302,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":119},
    {"key":"mc.control.overvoltage_level_4_duration","endpoint":"inverter","offset":42303,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":119},
    {"key":"mc.control.overvoltage_level_5_threshold","endpoint":"inverter","offset":42305,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":119},
    {"key":"mc.control.overvoltage_level_5_duration","endpoint":"inverter","offset":42306,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":120},
    {"key":"mc.control.overvoltage_level_6_threshold","endpoint":"inverter","offset":42308,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":120},
    {"key":"mc.control.overvoltage_level_6_duration","endpoint":"inverter","offset":42309,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":120},
    {"key":"mc.control.undervoltage_level_1_threshold","endpoint":"inverter","offset":42311,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":120},
    {"key":"mc.control.undervoltage_level_1_duration","endpoint":"inverter","offset":42312,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":121},
    {"key":"mc.control.undervoltage_level_2_threshold","endpoint":"inverter","offset":42314,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":121},
    {"key":"mc.control.undervoltage_level_2_duration","endpoint":"inverter","offset":42315,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":121},
    {"key":"mc.control.undervoltage_level_3_threshold","endpoint":"inverter","offset":42317,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":121},
    {"key":"mc.control.undervoltage_level_3_duration","endpoint":"inverter","offset":42318,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":122},
    {"key":"mc.control.undervoltage_level_4_threshold","endpoint":"inverter","offset":42320,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":122},
    {"key":"mc.control.undervoltage_level_4_duration","endpoint":"inverter","offset":42321,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":122},
    {"key":"mc.control.undervoltage_level_5_threshold","endpoint":"inverter","offset":42323,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":122},
    {"key":"mc.control.undervoltage_level_5_duration","endpoint":"inverter","offset":42324,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":123},
    {"key":"mc.control.undervoltage_level_6_threshold","endpoint":"inverter","offset":42326,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"10","unit":"V"},"condition":"Voltage-stage threshold is referenced to nominal voltageVn and the exact grid code.","page":123},
    {"key":"mc.control.undervoltage_level_6_duration","endpoint":"inverter","offset":42327,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":123},
    {"key":"mc.control.overfrequency_level_1_threshold","endpoint":"inverter","offset":42329,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":123},
    {"key":"mc.control.overfrequency_level_1_duration","endpoint":"inverter","offset":42330,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":124},
    {"key":"mc.control.overfrequency_level_2_threshold","endpoint":"inverter","offset":42332,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":124},
    {"key":"mc.control.overfrequency_level_2_duration","endpoint":"inverter","offset":42333,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":124},
    {"key":"mc.control.overfrequency_level_3_threshold","endpoint":"inverter","offset":42335,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":124},
    {"key":"mc.control.overfrequency_level_3_duration","endpoint":"inverter","offset":42336,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":125},
    {"key":"mc.control.overfrequency_level_4_threshold","endpoint":"inverter","offset":42338,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":125},
    {"key":"mc.control.overfrequency_level_4_duration","endpoint":"inverter","offset":42339,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":125},
    {"key":"mc.control.overfrequency_level_5_threshold","endpoint":"inverter","offset":42341,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":125},
    {"key":"mc.control.overfrequency_level_5_duration","endpoint":"inverter","offset":42342,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":126},
    {"key":"mc.control.overfrequency_level_6_threshold","endpoint":"inverter","offset":42344,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":126},
    {"key":"mc.control.overfrequency_level_6_duration","endpoint":"inverter","offset":42345,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":126},
    {"key":"mc.control.underfrequency_level_1_threshold","endpoint":"inverter","offset":42347,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":126},
    {"key":"mc.control.underfrequency_level_1_duration","endpoint":"inverter","offset":42348,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":127},
    {"key":"mc.control.underfrequency_level_2_threshold","endpoint":"inverter","offset":42350,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":127},
    {"key":"mc.control.underfrequency_level_2_duration","endpoint":"inverter","offset":42351,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":127},
    {"key":"mc.control.underfrequency_level_3_threshold","endpoint":"inverter","offset":42353,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":127},
    {"key":"mc.control.underfrequency_level_3_duration","endpoint":"inverter","offset":42354,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":128},
    {"key":"mc.control.underfrequency_level_4_threshold","endpoint":"inverter","offset":42356,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":128},
    {"key":"mc.control.underfrequency_level_4_duration","endpoint":"inverter","offset":42357,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":128},
    {"key":"mc.control.underfrequency_level_5_threshold","endpoint":"inverter","offset":42359,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":128},
    {"key":"mc.control.underfrequency_level_5_duration","endpoint":"inverter","offset":42360,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":129},
    {"key":"mc.control.underfrequency_level_6_threshold","endpoint":"inverter","offset":42362,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"100","unit":"Hz"},"condition":"Frequency-stage threshold is referenced to nominal frequencyFn and the exact grid code.","page":129},
    {"key":"mc.control.underfrequency_level_6_duration","endpoint":"inverter","offset":42363,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"protection_levels","literal":{"gain":"1","unit":"ms"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":129},
    {"key":"mc.control.external_io.field_42400","endpoint":"inverter","offset":42400,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"external_io","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":129},
    {"key":"mc.control.ramps.field_42403","endpoint":"inverter","offset":42403,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"not stated","unit":"not stated"},"condition":"Output-impedance enhancement frequency depends on enabled feature and regional profile.","page":130},
    {"key":"mc.control.ramps.field_42404","endpoint":"inverter","offset":42404,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"ramps","literal":{"gain":"10","unit":"Hz"},"condition":"Output-impedance enhancement frequency depends on enabled feature and regional profile.","page":130},
    {"key":"mc.control.microgrid.field_42407","endpoint":"inverter","offset":42407,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Microgrid-adaptability mode changes operating capability under its country-code context; exact feature support required.","page":130},
    {"key":"mc.control.microgrid.field_42409","endpoint":"inverter","offset":42409,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"microgrid","literal":{"gain":"not stated","unit":"not stated"},"condition":"Changing PQ/VSG operation mode powers the device off according to the source; no reversible-toggle assumption.","page":131},
    {"key":"mc.control.frequency_power.field_42429","endpoint":"inverter","offset":42429,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"frequency_power","literal":{"gain":"1","unit":"ms"},"condition":"Delay before underfrequency power increase becomes effective.","page":131},
    {"key":"mc.control.protection.field_42432","endpoint":"inverter","offset":42432,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"protection","literal":{"gain":"not stated","unit":"not stated"},"condition":"Selects automatic versus manual clearing after string-to-ground fault conditions cease; exact enum values not supplied by prose alone.","page":131},
    {"key":"mc.control.deferred_upgrade","endpoint":"inverter","offset":42590,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"update","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":131},
    {"key":"mc.control.pv_configuration_42594","endpoint":"inverter","offset":42594,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":132},
    {"key":"mc.control.pv_configuration_42595","endpoint":"inverter","offset":42595,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":132},
    {"key":"mc.control.pv_configuration_42596","endpoint":"inverter","offset":42596,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"%"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":132},
    {"key":"mc.control.communication_fallback_42597","endpoint":"inverter","offset":42597,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"communication_fallback","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":132},
    {"key":"mc.control.serial_ports.field_42598","endpoint":"inverter","offset":42598,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":132},
    {"key":"mc.control.serial_ports.field_42599","endpoint":"inverter","offset":42599,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":133},
    {"key":"mc.control.inspection_command","endpoint":"inverter","offset":42730,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast inspection payload uses upper8bits as action mask.","page":133},
    {"key":"mc.control.iv_scan_command","endpoint":"inverter","offset":42779,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Broadcast maintenance interface; not a normal per-device state write.","page":133},
    {"key":"mc.control.dst.field_42900","endpoint":"inverter","offset":42900,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":133},
    {"key":"mc.control.dst.field_42901","endpoint":"inverter","offset":42901,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":133},
    {"key":"mc.control.dst.field_42902","endpoint":"inverter","offset":42902,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":133},
    {"key":"mc.control.dst.field_42903","endpoint":"inverter","offset":42903,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Weekday values1..7 correspond to Monday..Sunday; retain separate DST calendar interpretation.","page":134},
    {"key":"mc.control.dst.field_42904","endpoint":"inverter","offset":42904,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":134},
    {"key":"mc.control.dst.field_42905","endpoint":"inverter","offset":42905,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":134},
    {"key":"mc.control.dst.field_42906","endpoint":"inverter","offset":42906,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":134},
    {"key":"mc.control.dst.field_42907","endpoint":"inverter","offset":42907,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":134},
    {"key":"mc.control.dst.field_42908","endpoint":"inverter","offset":42908,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Weekday values1..7 correspond to Monday..Sunday; retain separate DST calendar interpretation.","page":134},
    {"key":"mc.control.dst.field_42909","endpoint":"inverter","offset":42909,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":134},
    {"key":"mc.control.dst.field_42910","endpoint":"inverter","offset":42910,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.dst.field_42911","endpoint":"inverter","offset":42911,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"dst","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_year","endpoint":"inverter","offset":43000,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_month","endpoint":"inverter","offset":43001,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_day","endpoint":"inverter","offset":43002,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_hour","endpoint":"inverter","offset":43003,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_minute","endpoint":"inverter","offset":43004,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":135},
    {"key":"mc.control.calendar_second","endpoint":"inverter","offset":43005,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"time","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":136},
    {"key":"mc.control.timezone_offset","endpoint":"inverter","offset":43006,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":136},
    {"key":"mc.control.clock_source","endpoint":"inverter","offset":43007,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":136},
    {"key":"mc.control.city_id","endpoint":"inverter","offset":43008,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"time","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source shows a Beijing UTC+08 context; do not impose it as a site timezone.","page":136},
    {"key":"mc.control.longitude_app_only","endpoint":"inverter","offset":43014,"quantity":2,"type":"I32","access":"RW","class":"no-send","functional_class":"location","literal":{"gain":"10000000","unit":"°"},"condition":"App-only setting; NMS is permitted to read, not set this field.","page":136},
    {"key":"mc.control.latitude_app_only","endpoint":"inverter","offset":43016,"quantity":2,"type":"I32","access":"RW","class":"no-send","functional_class":"location","literal":{"gain":"10000000","unit":"°"},"condition":"App-only setting; NMS is permitted to read, not set this field.","page":136},
    {"key":"mc.control.rs485_1_protocol","endpoint":"inverter","offset":43018,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":136},
    {"key":"mc.control.rs485_1_address","endpoint":"inverter","offset":43019,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Serial-address classes:0 broadcast,1..247 device,248..255 reserved. This does not define TCP-unit routing.","page":137},
    {"key":"mc.control.rs485_1_baud","endpoint":"inverter","offset":43020,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support refers to feature-code3 bit26; baud enum and feature-code binding remain separate.","page":137},
    {"key":"mc.control.rs485_1_parity","endpoint":"inverter","offset":43021,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":137},
    {"key":"mc.control.rs485_1_mode","endpoint":"inverter","offset":43022,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":137},
    {"key":"mc.control.rs485_1_legacy_protocol_version","endpoint":"inverter","offset":43023,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Old-model replacement northbound-port scenario only.","page":137},
    {"key":"mc.control.rs485_2_protocol","endpoint":"inverter","offset":43033,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":138},
    {"key":"mc.control.rs485_2_address","endpoint":"inverter","offset":43034,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"1","unit":"not stated"},"condition":"Serial-address classes:0 broadcast,1..247 device,248..255 reserved. This does not define TCP-unit routing.","page":138},
    {"key":"mc.control.rs485_2_baud","endpoint":"inverter","offset":43035,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"115200 support refers to feature-code3 bit27; baud enum and feature-code binding remain separate.","page":138},
    {"key":"mc.control.rs485_2_parity","endpoint":"inverter","offset":43036,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":138},
    {"key":"mc.control.rs485_2_mode","endpoint":"inverter","offset":43037,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"serial_ports","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":138},
    {"key":"mc.control.network.field_43047","endpoint":"inverter","offset":43047,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":138},
    {"key":"mc.control.network.transformer_identifier","endpoint":"inverter","offset":43048,"quantity":1,"type":"U16","access":"RW","class":"no-send","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Explicit FC06-only local-application interface; generic remote TCP support is not established. Literal RW does not resolve the FC06-only scope restriction; read dispatch remains UNKNOWN.","page":139},
    {"key":"mc.control.network.winding_identifier","endpoint":"inverter","offset":43049,"quantity":1,"type":"U16","access":"RW","class":"no-send","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Explicit FC06-only local-application interface; generic remote TCP support is not established. Literal RW does not resolve the FC06-only scope restriction; read dispatch remains UNKNOWN.","page":139},
    {"key":"mc.control.network.mac_offset","endpoint":"inverter","offset":43050,"quantity":1,"type":"U16","access":"RW","class":"no-send","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Explicit FC06-only local-application interface; generic remote TCP support is not established. Literal RW does not resolve the FC06-only scope restriction; read dispatch remains UNKNOWN.","page":139},
    {"key":"mc.control.network.field_43052","endpoint":"inverter","offset":43052,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"dB"},"condition":"Source converts the value to dB by multiplying by2; do not apply the usual divisor rule blindly.","page":139},
    {"key":"mc.control.network.field_43063","endpoint":"inverter","offset":43063,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source frame-length range320..1500 belongs to this management-service setting, not a universal Modbus parser limit.","page":139},
    {"key":"mc.control.network.field_43064","endpoint":"inverter","offset":43064,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"min"},"condition":"Source contains a30-minute default; no operating selection made.","page":140},
    {"key":"mc.control.network.field_43065","endpoint":"inverter","offset":43065,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"s"},"condition":"0xFFFF means no heartbeat;0 requests the documented3-minute default. These are field-specific sentinels.","page":140},
    {"key":"mc.control.network.field_43066","endpoint":"inverter","offset":43066,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":140},
    {"key":"mc.control.network.field_43067","endpoint":"inverter","offset":43067,"quantity":30,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Server field accepts a domain or IP representation; string encoding/termination remain required.","page":141},
    {"key":"mc.control.network.field_43097","endpoint":"inverter","offset":43097,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":141},
    {"key":"mc.control.network.field_43098","endpoint":"inverter","offset":43098,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":141},
    {"key":"mc.control.network.field_43100","endpoint":"inverter","offset":43100,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":141},
    {"key":"mc.control.network.field_43102","endpoint":"inverter","offset":43102,"quantity":32,"type":"MLD","access":"WO","class":"no-send","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Credential replacement interface for app certificates.","page":141},
    {"key":"mc.control.network.field_43147","endpoint":"inverter","offset":43147,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":142},
    {"key":"mc.control.network.field_43148","endpoint":"inverter","offset":43148,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":142},
    {"key":"mc.control.network.field_43164","endpoint":"inverter","offset":43164,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":142},
    {"key":"mc.control.network.field_43165","endpoint":"inverter","offset":43165,"quantity":32,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Wireless password is hidden in non-encrypted mode; no plaintext credential is included here.","page":142},
    {"key":"mc.control.network.field_43197","endpoint":"inverter","offset":43197,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":143},
    {"key":"mc.control.network.field_43198","endpoint":"inverter","offset":43198,"quantity":2,"type":"IPv4","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Changing IP/subnet/gateway requires all three values in the same frame. Exact field-group boundaries and recovery route must be preserved.","page":143},
    {"key":"mc.control.network.field_43200","endpoint":"inverter","offset":43200,"quantity":2,"type":"IPv4","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":143},
    {"key":"mc.control.network.field_43202","endpoint":"inverter","offset":43202,"quantity":2,"type":"IPv4","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":143},
    {"key":"mc.control.network.field_43204","endpoint":"inverter","offset":43204,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":143},
    {"key":"mc.control.network.field_43206","endpoint":"inverter","offset":43206,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":143},
    {"key":"mc.control.network.field_43208","endpoint":"inverter","offset":43208,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Decoupling mode refers to feature-code2 bit18; do not infer the missing feature-register binding.","page":143},
    {"key":"mc.control.network.field_43209","endpoint":"inverter","offset":43209,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Changing IP/subnet/gateway requires all three values in the same frame. Exact field-group boundaries and recovery route must be preserved.","page":143},
    {"key":"mc.control.network.field_43211","endpoint":"inverter","offset":43211,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":144},
    {"key":"mc.control.network.field_43213","endpoint":"inverter","offset":43213,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":144},
    {"key":"mc.control.network.field_43215","endpoint":"inverter","offset":43215,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Decoupling mode refers to feature-code2 bit18; do not infer the missing feature-register binding.","page":144},
    {"key":"mc.control.network.field_43217","endpoint":"inverter","offset":43217,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Decoupling mode refers to feature-code2 bit18; do not infer the missing feature-register binding.","page":144},
    {"key":"mc.control.network.field_43236","endpoint":"inverter","offset":43236,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"WLAN O&M policies are role-limited:source permits0/1/2 for SACU and0/1 for app. Permanent/idle/disabled behavior is described; idle timeout4h. Do not infer code-to-label mapping beyond source evidence.","page":145},
    {"key":"mc.control.network.field_43237","endpoint":"inverter","offset":43237,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"0 enables SSID broadcast;1 disables it.","page":145},
    {"key":"mc.control.network.field_43238","endpoint":"inverter","offset":43238,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"AP-mode network-name field.","page":145},
    {"key":"mc.control.network.field_43254","endpoint":"inverter","offset":43254,"quantity":32,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Password length minimum8characters; encoding and supported character set remain separate.","page":145},
    {"key":"mc.control.network.field_43287","endpoint":"inverter","offset":43287,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.network.field_43289","endpoint":"inverter","offset":43289,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.network.field_43311","endpoint":"inverter","offset":43311,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.network.field_43312","endpoint":"inverter","offset":43312,"quantity":30,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.network.field_43342","endpoint":"inverter","offset":43342,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.network.field_43343","endpoint":"inverter","offset":43343,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":146},
    {"key":"mc.control.device_name","endpoint":"inverter","offset":43349,"quantity":10,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Customer device label; empty default is not a required setting.","page":147},
    {"key":"mc.control.initialization_flag","endpoint":"inverter","offset":43359,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"device_label","literal":{"gain":"not stated","unit":"not stated"},"condition":"Initialization flag has a SmartLogger deployment context; no numeric reset value inferred.","page":147},
    {"key":"mc.control.network.field_43361","endpoint":"inverter","offset":43361,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Parallel-channel selection replaces43360 and requires migration compatibility. High byte0 enables automatic entry selection; lower-byte dictionary is not supplied here.","page":147},
    {"key":"mc.control.network.field_43370","endpoint":"inverter","offset":43370,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":147},
    {"key":"mc.control.network.field_43386","endpoint":"inverter","offset":43386,"quantity":10,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43430","endpoint":"inverter","offset":43430,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43431","endpoint":"inverter","offset":43431,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43433","endpoint":"inverter","offset":43433,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43434","endpoint":"inverter","offset":43434,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43466","endpoint":"inverter","offset":43466,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43482","endpoint":"inverter","offset":43482,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":148},
    {"key":"mc.control.network.field_43499","endpoint":"inverter","offset":43499,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":149},
    {"key":"mc.control.network.field_43500","endpoint":"inverter","offset":43500,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Cellular APN/dial/identity credential field.","page":149},
    {"key":"mc.control.network.field_43516","endpoint":"inverter","offset":43516,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Cellular APN/dial/identity credential field.","page":149},
    {"key":"mc.control.network.field_43532","endpoint":"inverter","offset":43532,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Cellular APN/dial/identity credential field.","page":149},
    {"key":"mc.control.network.field_43548","endpoint":"inverter","offset":43548,"quantity":16,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Cellular APN/dial/identity credential field.","page":149},
    {"key":"mc.control.network.field_43564","endpoint":"inverter","offset":43564,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"100","unit":"MB"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":149},
    {"key":"mc.control.network.field_43566","endpoint":"inverter","offset":43566,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"network","literal":{"gain":"100","unit":"MB"},"condition":"Traffic-counter correction, not measured usage acquisition.","page":149},
    {"key":"mc.control.network.field_43568","endpoint":"inverter","offset":43568,"quantity":4,"type":"MLD","access":"WO","class":"no-send","functional_class":"network","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":149},
    {"key":"mc.control.pv_configuration.field_43632","endpoint":"inverter","offset":43632,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"1","unit":"not stated"},"condition":"0 disables string-access detection;1 enables it.","page":150},
    {"key":"mc.control.pv_configuration.field_43633","endpoint":"inverter","offset":43633,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"A"},"condition":"Explicit current range3..10; default is not selected.","page":150},
    {"key":"mc.control.pv_configuration.field_43634","endpoint":"inverter","offset":43634,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"100","unit":"A"},"condition":"Explicit current range10..20; default is not selected.","page":150},
    {"key":"mc.control.pv_configuration.field_43635","endpoint":"inverter","offset":43635,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":150},
    {"key":"mc.control.pv_configuration.field_43636","endpoint":"inverter","offset":43636,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":150},
    {"key":"mc.control.pv_configuration.field_43637","endpoint":"inverter","offset":43637,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":150},
    {"key":"mc.control.pv_configuration.field_43638","endpoint":"inverter","offset":43638,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":150},
    {"key":"mc.control.pv_configuration.field_43639","endpoint":"inverter","offset":43639,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.pv_configuration.field_43640","endpoint":"inverter","offset":43640,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.pv_configuration.field_43641","endpoint":"inverter","offset":43641,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.pv_configuration.field_43642","endpoint":"inverter","offset":43642,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"pv_configuration","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.tracker.field_44000","endpoint":"inverter","offset":44000,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Unsupported controller mode/type may return exception03; keep controller identity/request context.","page":151},
    {"key":"mc.control.tracker.field_44001","endpoint":"inverter","offset":44001,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.tracker.field_44002","endpoint":"inverter","offset":44002,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":151},
    {"key":"mc.control.tracker.field_44003","endpoint":"inverter","offset":44003,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"hour"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":152},
    {"key":"mc.control.tracker.field_44004","endpoint":"inverter","offset":44004,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":152},
    {"key":"mc.control.tracker.field_44005","endpoint":"inverter","offset":44005,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":152},
    {"key":"mc.control.tracker.field_44006","endpoint":"inverter","offset":44006,"quantity":2,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Packed high word selects support0..16, with0 targeting all; low word is tilt, gain100, range0..90, also constrained by configured tilt bounds.","page":153},
    {"key":"mc.control.tracker.field_44008","endpoint":"inverter","offset":44008,"quantity":2,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Packed high word selects support0..16, with0 targeting all; low word is azimuth, gain100, range−90..90, also constrained by configured angle bounds.","page":153},
    {"key":"mc.control.tracker.field_44010","endpoint":"inverter","offset":44010,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Requested simultaneous motor count can fail when fewer than16motors exist; do not infer installed count from slots.","page":153},
    {"key":"mc.control.tracker.field_44011","endpoint":"inverter","offset":44011,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"hour"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":154},
    {"key":"mc.control.tracker.field_44012","endpoint":"inverter","offset":44012,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":154},
    {"key":"mc.control.tracker.field_44013","endpoint":"inverter","offset":44013,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":154},
    {"key":"mc.control.tracker.field_44014","endpoint":"inverter","offset":44014,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":154},
    {"key":"mc.control.tracker.field_44015","endpoint":"inverter","offset":44015,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":155},
    {"key":"mc.control.tracker.field_44016","endpoint":"inverter","offset":44016,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":155},
    {"key":"mc.control.tracker.field_44050","endpoint":"inverter","offset":44050,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Dual-axis topology supports at most8systems in this source.","page":155},
    {"key":"mc.control.tracker.field_44051","endpoint":"inverter","offset":44051,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Longitude east positive, west negative.","page":155},
    {"key":"mc.control.tracker.field_44052","endpoint":"inverter","offset":44052,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Latitude north positive, south negative.","page":155},
    {"key":"mc.control.tracker.field_44053","endpoint":"inverter","offset":44053,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":155},
    {"key":"mc.control.tracker.field_44054","endpoint":"inverter","offset":44054,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":155},
    {"key":"mc.control.tracker.field_44055","endpoint":"inverter","offset":44055,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":156},
    {"key":"mc.control.tracker.field_44056","endpoint":"inverter","offset":44056,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":156},
    {"key":"mc.control.tracker.field_44057","endpoint":"inverter","offset":44057,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Tilt upper bound must exceed lower bound; source does not define safe update order.","page":156},
    {"key":"mc.control.tracker.field_44058","endpoint":"inverter","offset":44058,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Tilt upper bound must exceed lower bound; source does not define safe update order.","page":156},
    {"key":"mc.control.tracker.field_44059","endpoint":"inverter","offset":44059,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Azimuth upper bound must exceed lower bound; source does not define safe update order.","page":156},
    {"key":"mc.control.tracker.field_44060","endpoint":"inverter","offset":44060,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Azimuth upper bound must exceed lower bound; source does not define safe update order.","page":157},
    {"key":"mc.control.tracker.field_44061","endpoint":"inverter","offset":44061,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44062","endpoint":"inverter","offset":44062,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44063","endpoint":"inverter","offset":44063,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44064","endpoint":"inverter","offset":44064,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44065","endpoint":"inverter","offset":44065,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44066","endpoint":"inverter","offset":44066,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44067","endpoint":"inverter","offset":44067,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":157},
    {"key":"mc.control.tracker.field_44068","endpoint":"inverter","offset":44068,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44069","endpoint":"inverter","offset":44069,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44070","endpoint":"inverter","offset":44070,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44071","endpoint":"inverter","offset":44071,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44072","endpoint":"inverter","offset":44072,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44073","endpoint":"inverter","offset":44073,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44074","endpoint":"inverter","offset":44074,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44075","endpoint":"inverter","offset":44075,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":158},
    {"key":"mc.control.tracker.field_44076","endpoint":"inverter","offset":44076,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44077","endpoint":"inverter","offset":44077,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44079","endpoint":"inverter","offset":44079,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44080","endpoint":"inverter","offset":44080,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44081","endpoint":"inverter","offset":44081,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44082","endpoint":"inverter","offset":44082,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"0 targets all support faults;1..16 targets one support.","page":159},
    {"key":"mc.control.tracker.field_44083","endpoint":"inverter","offset":44083,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":159},
    {"key":"mc.control.tracker.field_44089","endpoint":"inverter","offset":44089,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"m/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44090","endpoint":"inverter","offset":44090,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"min"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44091","endpoint":"inverter","offset":44091,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44092","endpoint":"inverter","offset":44092,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44093","endpoint":"inverter","offset":44093,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44094","endpoint":"inverter","offset":44094,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44095","endpoint":"inverter","offset":44095,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44096","endpoint":"inverter","offset":44096,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44097","endpoint":"inverter","offset":44097,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":160},
    {"key":"mc.control.tracker.field_44098","endpoint":"inverter","offset":44098,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44099","endpoint":"inverter","offset":44099,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44100","endpoint":"inverter","offset":44100,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44101","endpoint":"inverter","offset":44101,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44102","endpoint":"inverter","offset":44102,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44103","endpoint":"inverter","offset":44103,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":161},
    {"key":"mc.control.tracker.field_44104","endpoint":"inverter","offset":44104,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"1","unit":"°"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":162},
    {"key":"mc.control.tracker.field_44105","endpoint":"inverter","offset":44105,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"tracker","literal":{"gain":"100","unit":"°"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":162},
    {"key":"mc.control.diagnostic.field_44200","endpoint":"inverter","offset":44200,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"diagnostic","literal":{"gain":"100","unit":"not stated"},"condition":"Debugging-only regulator interface.","page":162},
    {"key":"mc.control.diagnostic.field_44201","endpoint":"inverter","offset":44201,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"diagnostic","literal":{"gain":"100","unit":"not stated"},"condition":"Debugging-only regulator interface.","page":162},
    {"key":"mc.control.diagnostic.field_44202","endpoint":"inverter","offset":44202,"quantity":1,"type":"I16","access":"RW","class":"no-send","functional_class":"diagnostic","literal":{"gain":"100","unit":"not stated"},"condition":"Debugging-only regulator interface.","page":162},
    {"key":"mc.control.tracker.field_44300","endpoint":"inverter","offset":44300,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"1","unit":"m/s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":162},
    {"key":"mc.control.tracker.field_44301","endpoint":"inverter","offset":44301,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"1","unit":"°"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":162},
    {"key":"mc.control.tracker.field_44302","endpoint":"inverter","offset":44302,"quantity":2,"type":"E16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Bits0..15 select start/stop for support1..16; upper bits reserved. This is a command bitmap, not a presence bitmap.","page":162},
    {"key":"mc.control.tracker.field_44304","endpoint":"inverter","offset":44304,"quantity":2,"type":"E16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Bits0..15 select support-fault clearing; source reserved-bit end wording exceeds32-bit indexing and is not silently repaired.","page":162},
    {"key":"mc.control.tracker.field_44306","endpoint":"inverter","offset":44306,"quantity":2,"type":"E16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"not stated","unit":"not stated"},"condition":"Bits0..15 select start/stop for support1..16; upper bits reserved. This is a command bitmap, not a presence bitmap.","page":162},
    {"key":"mc.control.tracker.field_44408","endpoint":"inverter","offset":44408,"quantity":1,"type":"I16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"10","unit":"°C"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.tracker.field_44410","endpoint":"inverter","offset":44410,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"tracker","literal":{"gain":"10","unit":"%RH"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.factory_reset_command","endpoint":"inverter","offset":45000,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.clear_active_alarm_payload","endpoint":"inverter","offset":45001,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.alarm_set_payload","endpoint":"inverter","offset":45003,"quantity":2,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.alarm_clear_command","endpoint":"inverter","offset":45005,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.alarm_mask_command","endpoint":"inverter","offset":45006,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":163},
    {"key":"mc.control.afci_test_command","endpoint":"inverter","offset":45007,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"AFCI test payload is0 and requires the named AFCI-presence condition; its bit binding is not supplied here.","page":163},
    {"key":"mc.control.energy_total_correction","endpoint":"inverter","offset":45008,"quantity":2,"type":"U32","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"100","unit":"kWh"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":164},
    {"key":"mc.control.clear_energy_history_command","endpoint":"inverter","offset":45010,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Energy correction spans generated and charged totals; do not assume ordinary telemetry semantics.","page":164},
    {"key":"mc.control.clear_runtime_command","endpoint":"inverter","offset":45011,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Clears accumulated runtime/fault/grid-time information.","page":164},
    {"key":"mc.control.spot_check_command","endpoint":"inverter","offset":45012,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":164},
    {"key":"mc.control.maintenance.field_45014","endpoint":"inverter","offset":45014,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":164},
    {"key":"mc.control.esn_validation_command","endpoint":"inverter","offset":45015,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":164},
    {"key":"mc.control.password_reset_esn_payload","endpoint":"inverter","offset":45016,"quantity":10,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Payload contains device ESN; exact string representation is not inferred.","page":165},
    {"key":"mc.control.maintenance.field_45026","endpoint":"inverter","offset":45026,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source explicitly assigns payload0.","page":165},
    {"key":"mc.control.maintenance.field_45027","endpoint":"inverter","offset":45027,"quantity":10,"type":"MLD","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"License deregistration payload identifies the license serial; not an arbitrary text write.","page":165},
    {"key":"mc.control.maintenance.field_45037","endpoint":"inverter","offset":45037,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Source explicitly assigns payload0.","page":165},
    {"key":"mc.control.maintenance.field_45040","endpoint":"inverter","offset":45040,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"maintenance","literal":{"gain":"1","unit":"not stated"},"condition":"Acknowledges audible/visual alarms until the alarm condition clears; not a permanent disable.","page":166},
    {"key":"mc.control.plant_dispatch.field_47001","endpoint":"inverter","offset":47001,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Remote commercial-only interface; distinct from the local FC06-only43048–43050 group.","page":166},
    {"key":"mc.control.plant_dispatch.field_47002","endpoint":"inverter","offset":47002,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Remote commercial-only interface; distinct from the local FC06-only43048–43050 group.","page":166},
    {"key":"mc.control.plant_dispatch.field_47003","endpoint":"inverter","offset":47003,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Remote commercial-only interface; distinct from the local FC06-only43048–43050 group.","page":166},
    {"key":"mc.control.plant_dispatch.field_47004","endpoint":"inverter","offset":47004,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":166},
    {"key":"mc.control.plant_dispatch.field_47079","endpoint":"inverter","offset":47079,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"W"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":166},
    {"key":"mc.control.optimizer.field_47120","endpoint":"inverter","offset":47120,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Safety-box/DC-PLC configuration context; US single-phase implementation fixes the flag to1. Do not generalize to listed MC models.","page":167},
    {"key":"mc.control.optimizer.field_47126","endpoint":"inverter","offset":47126,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"1","unit":"not stated"},"condition":"Targets a particular optimizer logical address.","page":167},
    {"key":"mc.control.optimizer.field_47129","endpoint":"inverter","offset":47129,"quantity":11,"type":"MLD","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"1","unit":"not stated"},"condition":"Word0 optimizer address is explicitly little-endian; words1..10 contain alias text. This local exception does not change global integer ordering.","page":167},
    {"key":"mc.control.optimizer.field_47140","endpoint":"inverter","offset":47140,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Physical-location operation notes disabled anti-crosstalk; no installation permission inferred.","page":167},
    {"key":"mc.control.optimizer.field_47141","endpoint":"inverter","offset":47141,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":167},
    {"key":"mc.control.optimizer.field_47143","endpoint":"inverter","offset":47143,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":167},
    {"key":"mc.control.optimizer.field_47144","endpoint":"inverter","offset":47144,"quantity":1,"type":"E16","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":167},
    {"key":"mc.control.optimizer.field_47145","endpoint":"inverter","offset":47145,"quantity":3,"type":"MULTIDATA","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"1"},"condition":"Energy correction gain1000 and unitkWh are supplied in scope; reconcile with the literal payload type before implementation.","page":168},
    {"key":"mc.control.optimizer.field_47150","endpoint":"inverter","offset":47150,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Refers to MBUS register43113, not a general offset transform.","page":168},
    {"key":"mc.control.optimizer.field_47151","endpoint":"inverter","offset":47151,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Refers to MBUS register47022.","page":168},
    {"key":"mc.control.optimizer.field_47152","endpoint":"inverter","offset":47152,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Refers to MBUS register43116.","page":168},
    {"key":"mc.control.optimizer.field_47153","endpoint":"inverter","offset":47153,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Refers to MBUS register47010.","page":168},
    {"key":"mc.control.optimizer.field_47154","endpoint":"inverter","offset":47154,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":168},
    {"key":"mc.control.optimizer.field_47156","endpoint":"inverter","offset":47156,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Entering or leaving PLC unlock resets the coordinator; no idempotence assumption.","page":168},
    {"key":"mc.control.optimizer.field_47157","endpoint":"inverter","offset":47157,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":168},
    {"key":"mc.control.optimizer.field_47158","endpoint":"inverter","offset":47158,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"optimizer","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":169},
    {"key":"mc.control.meter.field_47300","endpoint":"inverter","offset":47300,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":169},
    {"key":"mc.control.meter.field_47301","endpoint":"inverter","offset":47301,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":169},
    {"key":"mc.control.meter.field_47302","endpoint":"inverter","offset":47302,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"1","unit":"A"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":169},
    {"key":"mc.control.meter.field_47303","endpoint":"inverter","offset":47303,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"not stated","unit":"not stated"},"condition":"Introduces replacement meter-model interface because47002 conflicts with remote winding number; preserve route/version distinction.","page":169},
    {"key":"mc.control.meter.field_47304","endpoint":"inverter","offset":47304,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"1","unit":"not stated"},"condition":"Introduces replacement meter-address interface because47003 conflicts with remote MAC offset; no automatic aliasing.","page":169},
    {"key":"mc.control.meter.field_47305","endpoint":"inverter","offset":47305,"quantity":15,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"meter","literal":{"gain":"1","unit":"not stated"},"condition":"Stores the meter name during model loading; not a presence detector.","page":169},
    {"key":"mc.control.plant_dispatch.field_47400","endpoint":"inverter","offset":47400,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":170},
    {"key":"mc.control.plant_dispatch.field_47401","endpoint":"inverter","offset":47401,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":170},
    {"key":"mc.control.plant_dispatch.field_47414","endpoint":"inverter","offset":47414,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":170},
    {"key":"mc.control.plant_dispatch.field_47415","endpoint":"inverter","offset":47415,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Modes0=unlimited,1=DI,5=zero export,6=kW limit,7=percentage limit; these are distinct modes, not boolean capability values.","page":170},
    {"key":"mc.control.plant_dispatch.field_47416","endpoint":"inverter","offset":47416,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kW"},"condition":"Range−1000..plant capacity; source default0 is not selected.","page":171},
    {"key":"mc.control.plant_dispatch.field_47418","endpoint":"inverter","offset":47418,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"%"},"condition":"Range0..100; source default0 is not selected.","page":171},
    {"key":"mc.control.plant_dispatch.field_47419","endpoint":"inverter","offset":47419,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":171},
    {"key":"mc.control.plant_dispatch.field_47420","endpoint":"inverter","offset":47420,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":171},
    {"key":"mc.control.plant_dispatch.field_47421","endpoint":"inverter","offset":47421,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":171},
    {"key":"mc.control.plant_dispatch.field_47422","endpoint":"inverter","offset":47422,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kW"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":172},
    {"key":"mc.control.plant_dispatch.field_47424","endpoint":"inverter","offset":47424,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"%"},"condition":"Legacy low-precision field for SmartLogger batch settings; not a universal replacement for newer gains.","page":172},
    {"key":"mc.control.plant_dispatch.field_47425","endpoint":"inverter","offset":47425,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":172},
    {"key":"mc.control.plant_dispatch.field_47426","endpoint":"inverter","offset":47426,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kVar"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":172},
    {"key":"mc.control.plant_dispatch.field_47428","endpoint":"inverter","offset":47428,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":172},
    {"key":"mc.control.plant_dispatch.field_47429","endpoint":"inverter","offset":47429,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":173},
    {"key":"mc.control.plant_dispatch.field_47430","endpoint":"inverter","offset":47430,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":173},
    {"key":"mc.control.plant_dispatch.field_47431","endpoint":"inverter","offset":47431,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"10","unit":"s"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":173},
    {"key":"mc.control.plant_dispatch.field_47432","endpoint":"inverter","offset":47432,"quantity":1,"type":"I16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"not stated"},"condition":"Requires enabled communication-loss protection and PF reactive mode.","page":173},
    {"key":"mc.control.plant_dispatch.field_47433","endpoint":"inverter","offset":47433,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kW"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":173},
    {"key":"mc.control.plant_dispatch.field_47435","endpoint":"inverter","offset":47435,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kW"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":173},
    {"key":"mc.control.plant_dispatch.field_47437","endpoint":"inverter","offset":47437,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Japan-specific server-scheduled active-output context; not a universal remote-output capability.","page":174},
    {"key":"mc.control.plant_dispatch.field_47438","endpoint":"inverter","offset":47438,"quantity":13,"type":"MLD","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source permits26digits for this plant identifier.","page":174},
    {"key":"mc.control.plant_dispatch.field_47451","endpoint":"inverter","offset":47451,"quantity":30,"type":"STR","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Server field permits an entered alternate address; network/security qualification remains separate.","page":174},
    {"key":"mc.control.plant_dispatch.field_47481","endpoint":"inverter","offset":47481,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"min"},"condition":"Duration for plant output transition0%→100%.","page":175},
    {"key":"mc.control.plant_dispatch.field_47482","endpoint":"inverter","offset":47482,"quantity":1,"type":"U16","access":"WO","class":"no-send","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":175},
    {"key":"mc.control.plant_dispatch.field_47483","endpoint":"inverter","offset":47483,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"External-controller/Dongle selection disables the inverter closed-loop algorithm in the stated scenario.","page":175},
    {"key":"mc.control.plant_dispatch.field_47594","endpoint":"inverter","offset":47594,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":175},
    {"key":"mc.control.plant_dispatch.field_47595","endpoint":"inverter","offset":47595,"quantity":2,"type":"IPv4","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":176},
    {"key":"mc.control.plant_dispatch.field_47674","endpoint":"inverter","offset":47674,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"South-Australia dynamic-feeder task/default-transition context; no applicability outside the exact required profile.","page":176},
    {"key":"mc.control.plant_dispatch.field_47675","endpoint":"inverter","offset":47675,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"kW"},"condition":"South-Australia dynamic-feeder task/default-transition context; no applicability outside the exact required profile.","page":176},
    {"key":"mc.control.plant_dispatch.field_47677","endpoint":"inverter","offset":47677,"quantity":2,"type":"U32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"1000","unit":"%/s"},"condition":"South-Australia dynamic-feeder task/default-transition context; no applicability outside the exact required profile.","page":176},
    {"key":"mc.control.plant_dispatch.field_47950","endpoint":"inverter","offset":47950,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"1"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":177},
    {"key":"mc.control.plant_dispatch.field_47951","endpoint":"inverter","offset":47951,"quantity":2,"type":"I32","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"1000"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":177},
    {"key":"mc.control.plant_dispatch.field_47953","endpoint":"inverter","offset":47953,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"1"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":177},
    {"key":"mc.control.plant_dispatch.field_48021","endpoint":"inverter","offset":48021,"quantity":1,"type":"U16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"N/A"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":178},
    {"key":"mc.control.plant_dispatch.field_48087","endpoint":"inverter","offset":48087,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"SkyTeam OEM adaptation uses protocol1 in the source; not a universal protocol default.","page":178},
    {"key":"mc.control.plant_dispatch.field_48090","endpoint":"inverter","offset":48090,"quantity":1,"type":"E16","access":"RW","class":"readable-configuration","functional_class":"plant_dispatch","literal":{"gain":"not stated","unit":"not stated"},"condition":"Source scope is blank; no extra applicability, enum or allowed range is inferred.","page":178}
  ]
}
